//IEEE 123 node system with added distributed generation and aggregated HVACs.

clock {
    starttime '2010-08-16 00:00:00';
    stoptime '2010-08-17 00:00:00';
}

#set randomseed=10
#include "inputFiles/appliance_schedules.glm"
#set minimum_timestep=1
#set profiler=1
#set relax_naming_rules=1
#set double_format=%+.12lg
module market;
module tape;
module climate;
module generators;
module residential {
    implicit_enduses NONE;
};
module connection {
    security STANDARD;
	lockout 1 min;
};
module powerflow {
    solver_method FBS;
    line_limits FALSE;
};

object metrics_collector_writer {
     interval 30;
     filename SGIP1b_metrics.json;
};

object csv_reader {
    name CSVREADER;
    filename "inputFiles/ColumbusWeather2009_2aLONG.csv";
}

object climate {
    name "Climate";
    tmyfile "inputFiles/ColumbusWeather2009_2aLONG.csv";
    reader CSVREADER;
    object recorder {
        property temperature;
        interval 300;
        file Output/Toutside.csv;
    };
};

class dummy_class {
    double consensus_iterations;
    double theoretical_feeder_load;
    double wholesale_LMP;
    double aggregator_1_cleared_quantity;
    double aggregator_2_cleared_quantity;
    double aggregator_3_cleared_quantity;
    double aggregator_1_limit;
    double aggregator_2_limit;
    double aggregator_3_limit;
}

object dummy_class {
    name dummy;
    aggregator_1_limit 1.0;
    aggregator_2_limit 2.0;
    aggregator_3_limit 4.0;
    object recorder {
        property consensus_iterations;
        interval 300;
        file Output/consensus_iterations.csv;
    };
    object recorder {
        property theoretical_feeder_load;
        interval 300;
        file Output/theoretical_feeder_load.csv;
    };
    object recorder {
        property wholesale_LMP;
        interval 300;
        file Output/wholesale_LMP.csv;
    };
    object recorder {
        property aggregator_1_cleared_quantity,aggregator_2_cleared_quantity,aggregator_3_cleared_quantity;
        interval 300;
        file Output/aggregator_cleared_quantity.csv;
    };
    object recorder {
        property aggregator_1_limit,aggregator_2_limit,aggregator_3_limit;
        interval 1000000000;
        file Output/aggregator_limits.csv;
    };
}

object meter {
    parent Meter_7;
    name m_DG_7;
    phases ABCN;
    nominal_voltage 2401.7771;
    groupid DG_Meter;
}

object load {
    parent m_DG_7;
    name DG_7;
    nominal_voltage 2401.7771;
    phases ABCN;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0;
    object recorder {
        property constant_power_A_real,constant_power_B_real,constant_power_C_real;
        interval 30;
        file Output/DG_7.csv;
    };
}

object meter {
    parent Meter_18;
    name m_DG_18;
    phases ABCN;
    nominal_voltage 2401.7771;
    groupid DG_Meter;
}

object load {
    parent m_DG_18;
    name DG_18;
    nominal_voltage 2401.7771;
    phases ABCN;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0;
    object recorder {
        property constant_power_A_real,constant_power_B_real,constant_power_C_real;
        interval 30;
        file Output/DG_18.csv;
    };
}

object meter {
    parent Meter_56;
    name m_DG_56;
    phases ABCN;
    nominal_voltage 2401.7771;
    groupid DG_Meter;
}

object load {
    parent m_DG_56;
    name DG_56;
    nominal_voltage 2401.7771;
    phases ABCN;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0;
    object recorder {
        property constant_power_A_real,constant_power_B_real,constant_power_C_real;
        interval 30;
        file Output/DG_56.csv;
    };
}

object meter {
    parent Meter_57;
    name m_DG_57;
    phases ABCN;
    nominal_voltage 2401.7771;
    groupid DG_Meter;
}

object load {
    parent m_DG_57;
    name DG_57;
    nominal_voltage 2401.7771;
    phases ABCN;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0;
    object recorder {
        property constant_power_A_real,constant_power_B_real,constant_power_C_real;
        interval 30;
        file Output/DG_57.csv;
    };
}

object meter {
    parent Meter_152;
    name m_DG_152;
    phases ABCN;
    nominal_voltage 2401.7771;
    groupid DG_Meter;
}

object load {
    parent m_DG_152;
    name DG_152;
    nominal_voltage 2401.7771;
    phases ABCN;
    constant_power_A_real 0;
    constant_power_B_real 0;
    constant_power_C_real 0;
    object recorder {
        property constant_power_A_real,constant_power_B_real,constant_power_C_real;
        interval 30;
        file Output/DG_152.csv;
    };
}

object meter {
    parent Meter_149;
    name PV_Meter_149_meter;
    phases ABCN;
    nominal_voltage 2401.7771;
    object recorder {
        property measured_real_power;
        file Output/PV_1.csv;
        interval 30;
    };
}

object inverter {
    name PV_Meter_149_inverter;
    phases ABCN;
    parent PV_Meter_149_meter;
    inverter_efficiency 0.9;
    inverter_type PWM;
    generator_status ONLINE;
    generator_mode CONSTANT_PF;
    rated_power 1500000;
}

object solar {
    name PV_Meter_149;
    phases ABCN;
    parent PV_Meter_149_inverter;
    area 70000 ft^2;
    tilt_angle 90;
    efficiency 0.2;
    generator_status OFFLINE;
    generator_mode SUPPLY_DRIVEN;
    panel_type SINGLE_CRYSTAL_SILICON;
    orientation_azimuth 180;
    orientation DEFAULT;
    SOLAR_TILT_MODEL SOLPOS;
    SOLAR_POWER_MODEL FLATPLATE;
}

object substation {
     name network_node;
     bustype SWING;
     positive_sequence_voltage 345000;
     base_power 100;
     power_convergence_value 100;
     nominal_voltage 345000;
     phases ABCN;
}

object transformer {
     name substation_transformer;
     from network_node;
     to Meter_150;
     phases ABCN;
     configuration trans_config_to_feeder;
}

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 600000;
     secondary_voltage 4160.000;
     power_rating 10 MVA;
     impedance 0.00033+0.0022j;
}

//Configurations

object overhead_line_conductor {     
      name overhead_line_conductor_10001;     
      geometric_mean_radius 0.0244 ;    
      resistance 0.30600;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_10009;     
      geometric_mean_radius 0.004460 ;    
      resistance 1.12000;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_10002;     
      geometric_mean_radius 0.008140 ;    
      resistance 0.59200;     
}       

object underground_line_conductor {     
      name underground_line_conductor_10003;     
      outer_diameter 1.060000;     
      conductor_gmr 0.011100;     
      conductor_diameter 0.368000;     
      conductor_resistance 0.970000;     
      neutral_gmr 0.011100;     
      neutral_resistance 0.970000;     
      neutral_diameter 0.0640837;     
      neutral_strands 6.000000;     
      shield_gmr 0.000000;     
      shield_resistance 0.000000;     
}       

object line_spacing {     
      name line_spacing_5001;     
      distance_AB 2.5;     
      distance_AC 7.0;     
      distance_BC 4.5;     
      distance_AN 5.656854;     
      distance_BN 4.272002;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_5002;     
      distance_AB 4.5;     
      distance_AC 2.5;     
      distance_BC 7.0;     
      distance_AN 5.0;     
      distance_BN 4.272002;     
      distance_CN 5.656854;     
}       

object line_spacing {     
      name line_spacing_5003;     
      distance_AB 7.0;     
      distance_AC 4.5;     
      distance_BC 2.5;     
      distance_AN 5.0;     
      distance_BN 5.656854;     
      distance_CN 4.272002;     
}       

object line_spacing {     
      name line_spacing_5004;     
      distance_AB 4.5;     
      distance_AC 7.0;     
      distance_BC 2.5;     
      distance_AN 5.0;     
      distance_BN 4.272002;     
      distance_CN 5.656854;     
}       

object line_spacing {     
      name line_spacing_5005;     
      distance_AB 2.5;     
      distance_AC 4.5;     
      distance_BC 7.0;     
      distance_BN 5.656854;     
      distance_AN 4.272002;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_5006;     
      distance_AB 7.0;     
      distance_AC 2.5;     
      distance_BC 4.5;     
      distance_AN 5.656854;     
      distance_CN 4.272002;     
      distance_BN 5.0;     
}       

object line_spacing {     
      name line_spacing_5007;     
      distance_AB 0.0;     
      distance_AC 7.0;     
      distance_BC 0.0;     
      distance_AN 5.656854;     
      distance_BN 0.0;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_5008;     
      distance_AB 7.0;     
      distance_AC 0.0;     
      distance_BC 0.0;     
      distance_AN 5.656854;     
      distance_BN 5.0;     
      distance_CN 0.0;     
}       

object line_spacing {     
      name line_spacing_5009;     
      distance_AB 0.0;     
      distance_AC 0.0;     
      distance_BC 0.0;     
      distance_AN 5.0;     
      distance_BN 0.0;     
      distance_CN 0.0;     
}       

object line_spacing {     
      name line_spacing_50010;     
      distance_AB 0.0;     
      distance_AC 0.0;     
      distance_BC 0.0;     
      distance_AN 0.0;     
      distance_BN 5.0;     
      distance_CN 0.0;     
}       

object line_spacing {     
      name line_spacing_50011;     
      distance_AB 0.0;     
      distance_AC 0.0;     
      distance_BC 0.0;     
      distance_AN 0.0;     
      distance_BN 0.0;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_50012;     
      distance_AB 0.5;     
      distance_AC 1.0;     
      distance_BC 0.5;     
      distance_AN 0.0;     
      distance_BN 0.0;     
      distance_CN 0.0;     
}       

object line_configuration {     
      name line_configuration_1001;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5001;     
}       

object line_configuration {     
      name line_configuration_1002;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5002;     
}       

object line_configuration {     
      name line_configuration_1003;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5003;     
}       

object line_configuration {     
      name line_configuration_1004;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5004;     
}       

object line_configuration {     
      name line_configuration_1005;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5005;     
}       

object line_configuration {     
      name line_configuration_1006;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5006;     
}       

object line_configuration {     
      name line_configuration_1007;     
      conductor_A overhead_line_conductor_10001;     
      conductor_C overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5007;     
}       

object line_configuration {     
      name line_configuration_1008;     
      conductor_A overhead_line_conductor_10001;     
      conductor_B overhead_line_conductor_10001;     
      conductor_N overhead_line_conductor_10002;     
      spacing line_spacing_5008;     
}       

object line_configuration {     
      name line_configuration_1009;     
      conductor_A overhead_line_conductor_10009;     
      conductor_N overhead_line_conductor_10009;     
      spacing line_spacing_5009;     
}       

object line_configuration {     
      name line_configuration_10010;     
      conductor_B overhead_line_conductor_10009;     
      conductor_N overhead_line_conductor_10009;     
      spacing line_spacing_50010;     
}       

object line_configuration {     
      name line_configuration_10011;     
      conductor_C overhead_line_conductor_10009;     
      conductor_N overhead_line_conductor_10009;     
      spacing line_spacing_50011;     
}       

object line_configuration {     
      name line_configuration_10012;     
      conductor_A underground_line_conductor_10003;     
      conductor_B underground_line_conductor_10003;     
      conductor_C underground_line_conductor_10003;     
      spacing line_spacing_50012;     
}       

object transformer_configuration {     
      name transformer_configuration_400;     
      connect_type DELTA_DELTA;     
      install_type PADMOUNT;     
      power_rating 150;     
      primary_voltage 4160;     
      secondary_voltage 480;     
      resistance 0.0127;     
      reactance 0.0272;     
}       

object regulator_configuration {
    name regulator_configuration_1501490;
    connect_type 1;
    band_center 2400;
    band_width 40.0;
    time_delay 30.0;
    raise_taps 16;
    lower_taps 16;
    current_transducer_ratio 700;
    power_transducer_ratio 20;
    compensator_r_setting_A 3.0;
    compensator_x_setting_A 7.5;
    compensator_r_setting_B 3.0;
    compensator_x_setting_B 7.5;
    compensator_r_setting_C 3.0;
    compensator_x_setting_C 7.5;
    CT_phase "ABC";
    PT_phase "ABC";
	regulation 0.10;
    Control REMOTE_NODE;
	control_level INDIVIDUAL;
    Type A;
}

object regulator_configuration {
    name regulator_configuration_2526010;
    connect_type 1;
    band_center 2400;
    band_width 40.0;
    time_delay 90.0;
    raise_taps 16;
    lower_taps 16;
    current_transducer_ratio 50;
    power_transducer_ratio 20;
    compensator_r_setting_A 0.4;
    compensator_x_setting_A 0.4;
    compensator_r_setting_C 0.4;
    compensator_x_setting_C 0.4;
    CT_phase "A";
    PT_phase "A";
	regulation 0.10;
    Control REMOTE_NODE;
	control_level BANK;
    Type A;
}

object regulator_configuration {
    name regulator_configuration_914010;
    connect_type 1;
    band_center 2400;
    band_width 40.0;
    time_delay 60.0;
    raise_taps 16;
    lower_taps 16;
    current_transducer_ratio 50;
    power_transducer_ratio 20;
    compensator_r_setting_A 0.4;
    compensator_x_setting_A 0.4;
    CT_phase "A";
    PT_phase "A";
	regulation 0.10;
    Control REMOTE_NODE;
	control_level BANK;
    Type A;
}

object regulator_configuration {
    name regulator_configuration_16067010;
    connect_type 1;
    band_center 2450;
    band_width 40.0;
    time_delay 120.0;
    raise_taps 16;
    lower_taps 16;
    current_transducer_ratio 300;
    power_transducer_ratio 20;
    compensator_r_setting_A 0.6;
    compensator_x_setting_A 1.3;
    compensator_r_setting_B 1.4;
    compensator_x_setting_B 2.6;
    compensator_r_setting_C 0.2;
    compensator_x_setting_C 1.4;
    CT_phase "ABC";
    PT_phase "ABC";
	regulation 0.10;
    Control OUTPUT_VOLTAGE;
	control_level INDIVIDUAL;
    Type A;
}

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_1_2;     
      from Meter_1;     
      to Meter_2;     
      length 175;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_1_3;     
      from Meter_1;     
      to Meter_3;     
      length 250;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_1_7;     
      from Meter_1;     
      to Meter_7;     
      length 300;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_3_4;     
      from Meter_3;     
      to Meter_4;     
      length 200;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_3_5;     
      from Meter_3;     
      to Meter_5;     
      length 325;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_5_6;     
      from Meter_5;     
      to Meter_6;     
      length 250;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_7_8;     
      from Meter_7;     
      to Meter_8;     
      length 200;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_8_12;     
      from Meter_8;     
      to Meter_12;     
      length 225;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_8_9;     
      from Meter_8;     
      to Meter_9;     
      length 225;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_8_13;     
      from Meter_8;     
      to Meter_13;     
      length 300;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_1401_14;     
      from Meter_1401;     
      to Meter_14;     
      length 425;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_13_34;     
      from Meter_13;     
      to Meter_34;     
      length 150;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_13_18;     
      from Meter_13;     
      to Meter_18;     
      length 825;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_14_11;     
      from Meter_14;     
      to Meter_11;     
      length 250;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_14_10;     
      from Meter_14;     
      to Meter_10;     
      length 250;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_15_16;     
      from Meter_15;     
      to Meter_16;     
      length 375;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_15_17;     
      from Meter_15;     
      to Meter_17;     
      length 350;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_18_19;     
      from Meter_18;     
      to Meter_19;     
      length 250;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_18_21;     
      from Meter_18;     
      to Meter_21;     
      length 300;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_19_20;     
      from Meter_19;     
      to Meter_20;     
      length 325;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_21_22;     
      from Meter_21;     
      to Meter_22;     
      length 525;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_21_23;     
      from Meter_21;     
      to Meter_23;     
      length 250;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_23_24;     
      from Meter_23;     
      to Meter_24;     
      length 550;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_23_25;     
      from Meter_23;     
      to Meter_25;     
      length 275;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ACN";     
      name Meter_2601_26;     
      from Meter_2601;     
      to Meter_26;     
      length 350;     
      configuration line_configuration_1007;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_25_28;     
      from Meter_25;     
      to Meter_28;     
      length 200;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ACN";     
      name Meter_26_27;     
      from Meter_26;     
      to Meter_27;     
      length 275;     
      configuration line_configuration_1007;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_26_31;     
      from Meter_26;     
      to Meter_31;     
      length 225;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_27_33;     
      from Meter_27;     
      to Meter_33;     
      length 500;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_28_29;     
      from Meter_28;     
      to Meter_29;     
      length 300;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_29_30;     
      from Meter_29;     
      to Meter_30;     
      length 350;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_30_250;     
      from Meter_30;     
      to Meter_250;     
      length 200;     
      configuration line_configuration_1002;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_31_32;     
      from Meter_31;     
      to Meter_32;     
      length 300;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_34_15;     
      from Meter_34;     
      to Meter_15;     
      length 100;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABN";     
      name Meter_35_36;     
      from Meter_35;     
      to Meter_36;     
      length 650;     
      configuration line_configuration_1008;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_35_40;     
      from Meter_35;     
      to Meter_40;     
      length 250;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_36_37;     
      from Meter_36;     
      to Meter_37;     
      length 300;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_36_38;     
      from Meter_36;     
      to Meter_38;     
      length 250;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_38_39;     
      from Meter_38;     
      to Meter_39;     
      length 325;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_40_41;     
      from Meter_40;     
      to Meter_41;     
      length 325;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_40_42;     
      from Meter_40;     
      to Meter_42;     
      length 250;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_42_43;     
      from Meter_42;     
      to Meter_43;     
      length 500;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_42_44;     
      from Meter_42;     
      to Meter_44;     
      length 200;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_44_45;     
      from Meter_44;     
      to Meter_45;     
      length 200;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_44_47;     
      from Meter_44;     
      to Meter_47;     
      length 250;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_45_46;     
      from Meter_45;     
      to Meter_46;     
      length 300;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_47_48;     
      from Meter_47;     
      to Meter_48;     
      length 150;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_47_49;     
      from Meter_47;     
      to Meter_49;     
      length 250;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_49_50;     
      from Meter_49;     
      to Meter_50;     
      length 250;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_50_51;     
      from Meter_50;     
      to Meter_51;     
      length 250;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN"; // undefined line segment 
      name Meter_51_151;     
      from Meter_51;     
      to Meter_151;     
      length 700;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_52_53;     
      from Meter_52;     
      to Meter_53;     
      length 200;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_53_54;     
      from Meter_53;     
      to Meter_54;     
      length 125;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_54_55;     
      from Meter_54;     
      to Meter_55;     
      length 275;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_54_57;     
      from Meter_54;     
      to Meter_57;     
      length 350;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_55_56;     
      from Meter_55;     
      to Meter_56;     
      length 275;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_57_58;     
      from Meter_57;     
      to Meter_58;     
      length 250;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_57_60;     
      from Meter_57;     
      to Meter_60;     
      length 750;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_58_59;     
      from Meter_58;     
      to Meter_59;     
      length 250;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_60_61;     
      from Meter_60;     
      to Meter_61;     
      length 550;     
      configuration line_configuration_1005;     
}       

object underground_line {     
    groupid Distribution_Line;
      phases "ABC";     
      name Meter_60_62;     
      from Meter_60;     
      to Meter_62;     
      length 250;     
      configuration line_configuration_10012;     
}       

object underground_line {     
    groupid Distribution_Line;
      phases "ABC";     
      name Meter_62_63;     
      from Meter_62;     
      to Meter_63;     
      length 175;     
      configuration line_configuration_10012;     
}       

object underground_line {     
    groupid Distribution_Line;
      phases "ABC";     
      name Meter_63_64;     
      from Meter_63;     
      to Meter_64;     
      length 350;     
      configuration line_configuration_10012;     
}       

object underground_line {     
    groupid Distribution_Line;
      phases "ABC";     
      name Meter_64_65;     
      from Meter_64;     
      to Meter_65;     
      length 425;     
      configuration line_configuration_10012;     
}       

object underground_line {     
    groupid Distribution_Line;
      phases "ABC";     
      name Meter_65_66;     
      from Meter_65;     
      to Meter_66;     
      length 325;     
      configuration line_configuration_10012;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_67_68;     
      from Meter_67;     
      to Meter_68;     
      length 200;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_67_72;     
      from Meter_67;     
      to Meter_72;     
      length 275;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_67_97;     
      from Meter_67;     
      to Meter_97;     
      length 250;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_68_69;     
      from Meter_68;     
      to Meter_69;     
      length 275;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_69_70;     
      from Meter_69;     
      to Meter_70;     
      length 325;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_70_71;     
      from Meter_70;     
      to Meter_71;     
      length 275;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_72_73;     
      from Meter_72;     
      to Meter_73;     
      length 275;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_72_76;     
      from Meter_72;     
      to Meter_76;     
      length 200;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_73_74;     
      from Meter_73;     
      to Meter_74;     
      length 350;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_74_75;     
      from Meter_74;     
      to Meter_75;     
      length 400;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_76_77;     
      from Meter_76;     
      to Meter_77;     
      length 400;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_76_86;     
      from Meter_76;     
      to Meter_86;     
      length 700;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_77_78;     
      from Meter_77;     
      to Meter_78;     
      length 100;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_78_79;     
      from Meter_78;     
      to Meter_79;     
      length 225;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_78_80;     
      from Meter_78;     
      to Meter_80;     
      length 475;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_80_81;     
      from Meter_80;     
      to Meter_81;     
      length 475;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_81_82;     
      from Meter_81;     
      to Meter_82;     
      length 250;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_81_84;     
      from Meter_81;     
      to Meter_84;     
      length 675;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_82_83;     
      from Meter_82;     
      to Meter_83;     
      length 250;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_84_85;     
      from Meter_84;     
      to Meter_85;     
      length 475;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_86_87;     
      from Meter_86;     
      to Meter_87;     
      length 450;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_87_88;     
      from Meter_87;     
      to Meter_88;     
      length 175;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_87_89;     
      from Meter_87;     
      to Meter_89;     
      length 275;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_89_90;     
      from Meter_89;     
      to Meter_90;     
      length 225;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_89_91;     
      from Meter_89;     
      to Meter_91;     
      length 225;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_91_92;     
      from Meter_91;     
      to Meter_92;     
      length 300;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_91_93;     
      from Meter_91;     
      to Meter_93;     
      length 225;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_93_94;     
      from Meter_93;     
      to Meter_94;     
      length 275;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_93_95;     
      from Meter_93;     
      to Meter_95;     
      length 300;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_95_96;     
      from Meter_95;     
      to Meter_96;     
      length 200;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_97_98;     
      from Meter_97;     
      to Meter_98;     
      length 275;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_98_99;     
      from Meter_98;     
      to Meter_99;     
      length 550;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_99_100;     
      from Meter_99;     
      to Meter_100;     
      length 300;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_100_450;     
      from Meter_100;     
      to Meter_450;     
      length 800;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_101_102;     
      from Meter_101;     
      to Meter_102;     
      length 225;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_101_105;     
      from Meter_101;     
      to Meter_105;     
      length 275;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_102_103;     
      from Meter_102;     
      to Meter_103;     
      length 325;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "CN";     
      name Meter_103_104;     
      from Meter_103;     
      to Meter_104;     
      length 700;     
      configuration line_configuration_10011;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_105_106;     
      from Meter_105;     
      to Meter_106;     
      length 225;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_105_108;     
      from Meter_105;     
      to Meter_108;     
      length 325;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "BN";     
      name Meter_106_107;     
      from Meter_106;     
      to Meter_107;     
      length 575;     
      configuration line_configuration_10010;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_108_109;     
      from Meter_108;     
      to Meter_109;     
      length 450;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_108_300;     
      from Meter_108;     
      to Meter_300;     
      length 1000;     
      configuration line_configuration_1003;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_109_110;     
      from Meter_109;     
      to Meter_110;     
      length 300;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_110_111;     
      from Meter_110;     
      to Meter_111;     
      length 575;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_110_112;     
      from Meter_110;     
      to Meter_112;     
      length 125;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_112_113;     
      from Meter_112;     
      to Meter_113;     
      length 525;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "AN";     
      name Meter_113_114;     
      from Meter_113;     
      to Meter_114;     
      length 325;     
      configuration line_configuration_1009;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_135_35;     
      from Meter_135;     
      to Meter_35;     
      length 375;     
      configuration line_configuration_1004;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_149_1;     
      from Meter_149;     
      to Meter_1;     
      length 400;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_152_52;     
      from Meter_152;     
      to Meter_52;     
      length 400;     
      configuration line_configuration_1001;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_6701_67;     
      from Meter_6701;     
      to Meter_67;     
      length 350;     
      configuration line_configuration_1006;     
}       

object overhead_line {     
    groupid Distribution_Line;
      phases "ABCN";     
      name Meter_197_101;     
      from Meter_197;     
      to Meter_101;     
      length 250;     
      configuration line_configuration_1003;     
}       

object meter {     
      phases "CN";     
      name Meter_3;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_8;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_13;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "AN";     
      name Meter_14;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "AN";     
      name Meter_1401;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "CN";     
      name Meter_15;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_18;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_21;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_23;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_25;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ACN";     
      name Meter_26;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ACN";     
      name Meter_2601;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ACN";     
      name Meter_27;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABN";     
      name Meter_36;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_40;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_44;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_54;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_57;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_61;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_67;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_6701;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_72;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_78;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_81;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_89;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_91;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_93;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_97;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_101;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_105;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_108;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "AN";     
      name Meter_110;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_135;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_149;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_1491;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_150;     
            
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_151;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_152;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_160;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_195;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_197;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_250;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_251;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_300;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_350;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_450;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_451;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {     
      phases "ABCN";     
      name Meter_610;     
      voltage_A 480.000+0j;     
      voltage_B -240.000-415.6922j;     
      voltage_C -240.000+415.6922j;     
      nominal_voltage 480.000;     
}       

object meter {     
      phases "ABCN";     
      name Meter_611;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       

object meter {
      name Meter_1;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_2;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_4;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_5;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_6;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_7;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_9;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_10;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_11;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_12;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_16;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_17;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_19;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_20;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_22;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_24;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_28;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_29;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_30;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_31;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_32;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_33;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_34;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_35;     
      phases "ABCD";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_37;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_38;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_39;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_41;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_42;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_43;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_45;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_46;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_47;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_48;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_49;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_50;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_51;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_52;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_53;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_55;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_56;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_58;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_59;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_60;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_62;     
      phases "ABC";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_63;     
      phases "ABC";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_64;     
      phases "ABC";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_65;     
      phases "ABCD";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_66;     
      phases "ABC";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_68;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_69;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_70;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_71;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_73;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_74;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_75;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_76;     
      phases "ABCD";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_77;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_79;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_80;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_82;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_83;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_84;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_85;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_86;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_87;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_88;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_90;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_92;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_94;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_95;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_96;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_98;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_99;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_100;     
      phases "ABCN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_102;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_103;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_104;     
      phases "CN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_106;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_107;     
      phases "BN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_109;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_111;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_112;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_113;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object meter {
      name Meter_114;     
      phases "AN";     
      nominal_voltage 2401.7771;     
}

object switch {     
      phases "ABCN";     
      name Meter_13_152;     
      from Meter_13;     
      to Meter_152;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_18_135;     
      from Meter_18;     
      to Meter_135;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_60_160;     
      from Meter_60;     
      to Meter_160;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_61_611;     
      from Meter_61;     
      to Meter_611;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_97_197;     
      from Meter_97;     
      to Meter_197;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_1491_149;     
      from Meter_1491;     
      to Meter_149;     
      status CLOSED;     
}       

object switch {     
      phases "ABCN";     
      name Meter_250_251;     
      from Meter_250;     
      to Meter_251;     
      status CLOSED; //was OPEN;   
}       

object switch {     
      phases "ABCN";     
      name Meter_450_451;     
      from Meter_450;     
      to Meter_451;     
      status CLOSED; //was OPEN;   
}       

object switch {     
      phases "ABCN";     
      name Meter_300_350;     
      from Meter_300;     
      to Meter_350;     
      status CLOSED; //was OPEN;   
}       

object switch {     
      phases "ABCN";     
      name Meter_95_195;     
      from Meter_95;     
      to Meter_195;     
      status CLOSED; //was OPEN;   
}       

object transformer {     
    groupid Distribution_Trans;
      phases "ABCN";     
      name Meter_611_610;     
      from Meter_611;     
      to Meter_610;     
      configuration transformer_configuration_400;     
}       

object regulator {
    name reg_1501490;
	phases "ABC";
    from Meter_150;
    to Meter_1491;
	sense_node Meter_13;
    configuration regulator_configuration_1501490;
    object recorder {
        property tap_A,tap_B,tap_C,tap_A_change_count,tap_B_change_count,tap_C_change_count;
        interval 30;
        file Output/regulator_1501490.csv;
    };
}

object regulator {
    name reg_2526010;
	phases "AC";
    from Meter_25;
    to Meter_2601;
	sense_node Meter_33;
    configuration regulator_configuration_2526010;
    object recorder {
        property tap_A,tap_C,tap_A_change_count,tap_C_change_count;
        interval 30;
        file Output/regulator_2526010.csv;
    };
}

object regulator {
    name reg_914010;
	phases "A";
    from Meter_9;
    to Meter_1401;
	sense_node Meter_11;
    configuration regulator_configuration_914010;
    object recorder {
        property tap_A,tap_A_change_count;
        interval 30;
        file Output/regulator_914010.csv;
    };
}

object regulator {
    name reg_16067010;
	phases "ABC";
    from Meter_160;
    to Meter_6701;
	sense_node Meter_86;
    configuration regulator_configuration_16067010;
    object recorder {
        property tap_A,tap_B,tap_C,tap_A_change_count,tap_B_change_count,tap_C_change_count;
        interval 30;
        file Output/regulator_16067010.csv;
    };
}

object capacitor {
    phases ABCN;
	name Cap_83;
	pt_phase ABCN;
	parent Meter_83;
	phases_connected ABCN;
	control VOLT;
	dwell_time 300;
	voltage_set_high 2500;
	voltage_set_low 2300;
	remote_sense Meter_83;
	capacitor_A 200 kVAr;
	capacitor_B 200 kVAr;
	capacitor_C 200 kVAr;
	control_level INDIVIDUAL;
	nominal_voltage 2401.7771;
}

object capacitor {
	phases AN;
	name Cap_88;
	pt_phase AN;
	parent Meter_88;
	phases_connected AN;
	control VOLT;
	dwell_time 300;
	voltage_set_high 2500;
	voltage_set_low 2300;
	remote_sense Meter_88;
	capacitor_A 50 kVAr;
	control_level INDIVIDUAL;
	nominal_voltage 2401.7771;
}

object capacitor {
	phases BN;
	name Cap_90;
	pt_phase BN;
	parent Meter_90;
	phases_connected BN;
	control VOLT;
	dwell_time 300;
	voltage_set_high 2500;
	voltage_set_low 2300;
	remote_sense Meter_90;
	capacitor_B 50 kVAr;
	control_level INDIVIDUAL;
	nominal_voltage 2401.7771;
}

object capacitor {
	phases CN;
	name Cap_92;
	pt_phase CN;
	parent Meter_92;
	phases_connected CN;
	control VOLT;
	dwell_time 300;
    voltage_set_high 2500;
	voltage_set_low 2300;
	remote_sense Meter_92;
	capacitor_C 50 kVAr;
	control_level INDIVIDUAL;
	nominal_voltage 2401.7771;
}


object triplex_line_configuration {
    name trip_line_config;
    conductor_1 object triplex_line_conductor {
        resistance 0.97;
        geometric_mean_radius 0.01111;
        };
    conductor_2 object triplex_line_conductor {
        resistance 0.97;
        geometric_mean_radius 0.01111;
        };
    conductor_N object triplex_line_conductor {
        resistance 0.97;
        geometric_mean_radius 0.01111;
        };
    insulation_thickness 0.08;
    diameter 0.368;
}

object transformer {
    name CTTF_0_A_Meter_1;
    phases AS;
    from Meter_1;
    to tn_0_A_Meter_1;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_1;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_1_1;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_1_Meter_1_1;
    length 10.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_1_1;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_1_1;
    name house_0_1A_tm_0_A_1_Meter_1_1;
    schedule_skew 37;
    Rroof 14.30;
    Rwall 13.61;
    Rfloor 11.75;
    Rdoors 3.176447e+00;
    Rwindows 1.00;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2233;
    number_of_doors 3;
    air_temperature 71.47;
    mass_temperature 71.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.06;

    object ZIPload {
        // Responsive load
        schedule_skew 37;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 37;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_1_2;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_2_Meter_1_2;
    length 14.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_1_2;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_1_2;
    name house_0_2A_tm_0_A_2_Meter_1_2;
    schedule_skew 297;
    Rroof 13.32;
    Rwall 8.35;
    Rfloor 5.39;
    Rdoors 4.131167e+00;
    Rwindows 1.48;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 356;
    number_of_doors 1;
    air_temperature 74.14;
    mass_temperature 74.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.87;

    object ZIPload {
        // Responsive load
        schedule_skew 297;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 297;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_1_3;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_3_Meter_1_3;
    length 14.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_1_3;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_1_3;
    name house_0_3A_tm_0_A_3_Meter_1_3;
    schedule_skew 354;
    Rroof 21.38;
    Rwall 8.15;
    Rfloor 4.32;
    Rdoors 3.652909e+00;
    Rwindows 1.60;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 590;
    number_of_doors 1;
    air_temperature 73.40;
    mass_temperature 73.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.02;

    object ZIPload {
        // Responsive load
        schedule_skew 354;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 354;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_1_4;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_4_Meter_1_4;
    length 10.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_1_4;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_1_4;
    name house_0_4A_tm_0_A_4_Meter_1_4;
    schedule_skew 1176;
    Rroof 26.83;
    Rwall 17.79;
    Rfloor 17.20;
    Rdoors 3.116432e+00;
    Rwindows 1.78;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2390;
    number_of_doors 3;
    air_temperature 74.76;
    mass_temperature 74.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.01;

    object ZIPload {
        // Responsive load
        schedule_skew 1176;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1176;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_1_5;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_5_Meter_1_5;
    length 10.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_1_5;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_1_5;
    name house_0_5A_tm_0_A_5_Meter_1_5;
    schedule_skew 1199;
    Rroof 20.75;
    Rwall 10.24;
    Rfloor 9.59;
    Rdoors 4.111723e+00;
    Rwindows 1.70;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2324;
    number_of_doors 3;
    air_temperature 71.93;
    mass_temperature 71.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.49;

    object ZIPload {
        // Responsive load
        schedule_skew 1199;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1199;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_1_6;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_6_Meter_1_6;
    length 16.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_1_6;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_1_6;
    name house_0_6A_tm_0_A_6_Meter_1_6;
    schedule_skew 815;
    Rroof 16.99;
    Rwall 7.34;
    Rfloor 10.66;
    Rdoors 3.908600e+00;
    Rwindows 1.45;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1048;
    number_of_doors 2;
    air_temperature 71.12;
    mass_temperature 71.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.27;

    object ZIPload {
        // Responsive load
        schedule_skew 815;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 815;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_1_7;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_7_Meter_1_7;
    length 16.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_1_7;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_1_7;
    name house_0_7A_tm_0_A_7_Meter_1_7;
    schedule_skew 320;
    Rroof 15.66;
    Rwall 10.97;
    Rfloor 10.36;
    Rdoors 3.049754e+00;
    Rwindows 2.12;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.02;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 424;
    number_of_doors 1;
    air_temperature 72.25;
    mass_temperature 72.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.27;

    object ZIPload {
        // Responsive load
        schedule_skew 320;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 320;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_1_8;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_8_Meter_1_8;
    length 11.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_1_8;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_1_8;
    name house_0_8A_tm_0_A_8_Meter_1_8;
    schedule_skew 829;
    Rroof 34.92;
    Rwall 4.27;
    Rfloor 17.42;
    Rdoors 3.311029e+00;
    Rwindows 1.10;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2612;
    number_of_doors 3;
    air_temperature 71.01;
    mass_temperature 71.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.59;

    object ZIPload {
        // Responsive load
        schedule_skew 829;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 829;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_1_9;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_9_Meter_1_9;
    length 17.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_1_9;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_1_9;
    name house_0_9A_tm_0_A_9_Meter_1_9;
    schedule_skew 1018;
    Rroof 25.48;
    Rwall 16.15;
    Rfloor 5.50;
    Rdoors 3.733872e+00;
    Rwindows 2.10;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2906;
    number_of_doors 3;
    air_temperature 72.42;
    mass_temperature 72.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.99;

    object ZIPload {
        // Responsive load
        schedule_skew 1018;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1018;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_1_10;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_10_Meter_1_10;
    length 12.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_1_10;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_1_10;
    name house_0_10A_tm_0_A_10_Meter_1_10;
    schedule_skew 1119;
    Rroof 11.12;
    Rwall 21.81;
    Rfloor 8.01;
    Rdoors 3.314866e+00;
    Rwindows 1.75;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2418;
    number_of_doors 3;
    air_temperature 71.11;
    mass_temperature 71.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.28;

    object ZIPload {
        // Responsive load
        schedule_skew 1119;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1119;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_1_11;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_11_Meter_1_11;
    length 10.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_1_11;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_1_11;
    name house_0_11A_tm_0_A_11_Meter_1_11;
    schedule_skew 443;
    Rroof 22.24;
    Rwall 17.44;
    Rfloor 12.47;
    Rdoors 3.639040e+00;
    Rwindows 2.05;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1789;
    number_of_doors 2;
    air_temperature 73.62;
    mass_temperature 73.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.35;

    object ZIPload {
        // Responsive load
        schedule_skew 443;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 443;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_1_12;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_12_Meter_1_12;
    length 11.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_1_12;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_1_12;
    name house_0_12A_tm_0_A_12_Meter_1_12;
    schedule_skew 707;
    Rroof 18.06;
    Rwall 14.22;
    Rfloor 11.78;
    Rdoors 3.841040e+00;
    Rwindows 1.52;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2391;
    number_of_doors 3;
    air_temperature 73.96;
    mass_temperature 73.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.74;

    object ZIPload {
        // Responsive load
        schedule_skew 707;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 707;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_1_13;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_13_Meter_1_13;
    length 15.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_1_13;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_1_13;
    name house_0_13A_tm_0_A_13_Meter_1_13;
    schedule_skew 723;
    Rroof 31.05;
    Rwall 14.06;
    Rfloor 14.10;
    Rdoors 4.438590e+00;
    Rwindows 1.23;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 522;
    number_of_doors 1;
    air_temperature 72.49;
    mass_temperature 72.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 723;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 723;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_1_14;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_14_Meter_1_14;
    length 11.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_1_14;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_1_14;
    name house_0_14A_tm_0_A_14_Meter_1_14;
    schedule_skew 790;
    Rroof 34.00;
    Rwall 20.87;
    Rfloor 12.16;
    Rdoors 3.560998e+00;
    Rwindows 1.81;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 403;
    number_of_doors 1;
    air_temperature 73.28;
    mass_temperature 73.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.38;

    object ZIPload {
        // Responsive load
        schedule_skew 790;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 790;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_1_15;
    phases AS;
    from tn_0_A_Meter_1;
    to tm_0_A_15_Meter_1_15;
    length 11.16;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_1_15;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_1_15;
    name house_0_15A_tm_0_A_15_Meter_1_15;
    schedule_skew 345;
    Rroof 23.09;
    Rwall 19.73;
    Rfloor 12.49;
    Rdoors 3.968311e+00;
    Rwindows 1.94;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 887;
    number_of_doors 1;
    air_temperature 71.84;
    mass_temperature 71.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.18;

    object ZIPload {
        // Responsive load
        schedule_skew 345;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 345;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_2;
    phases BS;
    from Meter_2;
    to tn_0_B_Meter_2;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_2;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_2_16;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_1_Meter_2_16;
    length 14.45;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_2_16;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_2_16;
    name house_0_1B_tm_0_B_1_Meter_2_16;
    schedule_skew 679;
    Rroof 14.74;
    Rwall 16.28;
    Rfloor 12.56;
    Rdoors 4.257460e+00;
    Rwindows 1.95;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.03;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3379;
    number_of_doors 4;
    air_temperature 74.33;
    mass_temperature 74.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.80;

    object ZIPload {
        // Responsive load
        schedule_skew 679;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 679;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_2_17;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_2_Meter_2_17;
    length 16.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_2_17;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_2_17;
    name house_0_2B_tm_0_B_2_Meter_2_17;
    schedule_skew 1140;
    Rroof 33.82;
    Rwall 18.92;
    Rfloor 11.74;
    Rdoors 3.621042e+00;
    Rwindows 1.17;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3567;
    number_of_doors 4;
    air_temperature 72.33;
    mass_temperature 72.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.60;

    object ZIPload {
        // Responsive load
        schedule_skew 1140;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1140;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_2_18;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_3_Meter_2_18;
    length 18.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_2_18;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_2_18;
    name house_0_3B_tm_0_B_3_Meter_2_18;
    schedule_skew 853;
    Rroof 16.41;
    Rwall 20.30;
    Rfloor 8.32;
    Rdoors 3.909785e+00;
    Rwindows 1.06;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2779;
    number_of_doors 3;
    air_temperature 74.81;
    mass_temperature 74.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.54;

    object ZIPload {
        // Responsive load
        schedule_skew 853;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 853;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_2_19;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_4_Meter_2_19;
    length 15.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_2_19;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_2_19;
    name house_0_4B_tm_0_B_4_Meter_2_19;
    schedule_skew 552;
    Rroof 13.97;
    Rwall 18.55;
    Rfloor 9.21;
    Rdoors 3.468252e+00;
    Rwindows 1.57;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3103;
    number_of_doors 4;
    air_temperature 71.84;
    mass_temperature 71.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.08;

    object ZIPload {
        // Responsive load
        schedule_skew 552;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 552;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_2_20;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_5_Meter_2_20;
    length 11.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_2_20;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_2_20;
    name house_0_5B_tm_0_B_5_Meter_2_20;
    schedule_skew 219;
    Rroof 21.99;
    Rwall 17.12;
    Rfloor 8.97;
    Rdoors 3.691748e+00;
    Rwindows 1.01;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1539;
    number_of_doors 2;
    air_temperature 75.46;
    mass_temperature 75.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.95;

    object ZIPload {
        // Responsive load
        schedule_skew 219;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 219;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_2_21;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_6_Meter_2_21;
    length 14.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_2_21;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_2_21;
    name house_0_6B_tm_0_B_6_Meter_2_21;
    schedule_skew 484;
    Rroof 32.42;
    Rwall 21.86;
    Rfloor 13.88;
    Rdoors 3.572690e+00;
    Rwindows 1.29;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3328;
    number_of_doors 4;
    air_temperature 72.22;
    mass_temperature 72.22;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.44;

    object ZIPload {
        // Responsive load
        schedule_skew 484;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 484;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_2_22;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_7_Meter_2_22;
    length 16.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_2_22;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_2_22;
    name house_0_7B_tm_0_B_7_Meter_2_22;
    schedule_skew 787;
    Rroof 26.91;
    Rwall 11.01;
    Rfloor 4.54;
    Rdoors 4.485617e+00;
    Rwindows 1.55;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1621;
    number_of_doors 2;
    air_temperature 74.52;
    mass_temperature 74.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.08;

    object ZIPload {
        // Responsive load
        schedule_skew 787;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 787;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_2_23;
    phases BS;
    from tn_0_B_Meter_2;
    to tm_0_B_8_Meter_2_23;
    length 17.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_2_23;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_2_23;
    name house_0_8B_tm_0_B_8_Meter_2_23;
    schedule_skew 878;
    Rroof 17.89;
    Rwall 6.11;
    Rfloor 11.96;
    Rdoors 3.084859e+00;
    Rwindows 2.16;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.21;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1749;
    number_of_doors 2;
    air_temperature 71.40;
    mass_temperature 71.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.70;

    object ZIPload {
        // Responsive load
        schedule_skew 878;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 878;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_4;
    phases CS;
    from Meter_4;
    to tn_0_C_Meter_4;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_4;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_4_24;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_1_Meter_4_24;
    length 12.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_4_24;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_4_24;
    name house_0_1C_tm_0_C_1_Meter_4_24;
    schedule_skew 296;
    Rroof 20.61;
    Rwall 10.30;
    Rfloor 8.95;
    Rdoors 3.133841e+00;
    Rwindows 0.77;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.08;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2683;
    number_of_doors 3;
    air_temperature 73.40;
    mass_temperature 73.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.98;

    object ZIPload {
        // Responsive load
        schedule_skew 296;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 296;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_4_25;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_2_Meter_4_25;
    length 14.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_4_25;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_4_25;
    name house_0_2C_tm_0_C_2_Meter_4_25;
    schedule_skew 945;
    Rroof 18.12;
    Rwall 21.89;
    Rfloor 6.44;
    Rdoors 4.165626e+00;
    Rwindows 0.83;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3078;
    number_of_doors 4;
    air_temperature 75.14;
    mass_temperature 75.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.21;

    object ZIPload {
        // Responsive load
        schedule_skew 945;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 945;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_4_26;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_3_Meter_4_26;
    length 16.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_4_26;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_4_26;
    name house_0_3C_tm_0_C_3_Meter_4_26;
    schedule_skew 702;
    Rroof 24.58;
    Rwall 17.76;
    Rfloor 6.57;
    Rdoors 4.968574e+00;
    Rwindows 1.12;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1591;
    number_of_doors 2;
    air_temperature 71.08;
    mass_temperature 71.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.74;

    object ZIPload {
        // Responsive load
        schedule_skew 702;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 702;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_4_27;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_4_Meter_4_27;
    length 17.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_4_27;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_4_27;
    name house_0_4C_tm_0_C_4_Meter_4_27;
    schedule_skew 268;
    Rroof 12.12;
    Rwall 8.64;
    Rfloor 8.00;
    Rdoors 4.499917e+00;
    Rwindows 0.80;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 653;
    number_of_doors 1;
    air_temperature 74.78;
    mass_temperature 74.78;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.11;

    object ZIPload {
        // Responsive load
        schedule_skew 268;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 268;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_4_28;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_5_Meter_4_28;
    length 16.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_4_28;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_4_28;
    name house_0_5C_tm_0_C_5_Meter_4_28;
    schedule_skew 1039;
    Rroof 20.04;
    Rwall 6.96;
    Rfloor 16.93;
    Rdoors 3.999338e+00;
    Rwindows 1.58;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 714;
    number_of_doors 1;
    air_temperature 75.84;
    mass_temperature 75.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.91;

    object ZIPload {
        // Responsive load
        schedule_skew 1039;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1039;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_4_29;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_6_Meter_4_29;
    length 13.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_4_29;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_4_29;
    name house_0_6C_tm_0_C_6_Meter_4_29;
    schedule_skew 350;
    Rroof 18.37;
    Rwall 5.78;
    Rfloor 8.39;
    Rdoors 3.098422e+00;
    Rwindows 1.99;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1532;
    number_of_doors 2;
    air_temperature 72.46;
    mass_temperature 72.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.58;

    object ZIPload {
        // Responsive load
        schedule_skew 350;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 350;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_4_30;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_7_Meter_4_30;
    length 11.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_4_30;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_4_30;
    name house_0_7C_tm_0_C_7_Meter_4_30;
    schedule_skew 20;
    Rroof 31.11;
    Rwall 4.67;
    Rfloor 7.85;
    Rdoors 3.818225e+00;
    Rwindows 1.03;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1806;
    number_of_doors 2;
    air_temperature 72.01;
    mass_temperature 72.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.89;

    object ZIPload {
        // Responsive load
        schedule_skew 20;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 20;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_4_31;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_8_Meter_4_31;
    length 10.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_4_31;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_4_31;
    name house_0_8C_tm_0_C_8_Meter_4_31;
    schedule_skew 739;
    Rroof 26.05;
    Rwall 13.92;
    Rfloor 8.73;
    Rdoors 4.936259e+00;
    Rwindows 0.96;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3629;
    number_of_doors 4;
    air_temperature 70.33;
    mass_temperature 70.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.32;

    object ZIPload {
        // Responsive load
        schedule_skew 739;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 739;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_4_32;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_9_Meter_4_32;
    length 17.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_4_32;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_4_32;
    name house_0_9C_tm_0_C_9_Meter_4_32;
    schedule_skew 919;
    Rroof 21.89;
    Rwall 9.93;
    Rfloor 15.07;
    Rdoors 4.110081e+00;
    Rwindows 1.35;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 767;
    number_of_doors 1;
    air_temperature 71.38;
    mass_temperature 71.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.13;

    object ZIPload {
        // Responsive load
        schedule_skew 919;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 919;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_4_33;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_10_Meter_4_33;
    length 14.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_4_33;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_4_33;
    name house_0_10C_tm_0_C_10_Meter_4_33;
    schedule_skew 567;
    Rroof 33.12;
    Rwall 4.59;
    Rfloor 13.05;
    Rdoors 3.547763e+00;
    Rwindows 1.18;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2518;
    number_of_doors 3;
    air_temperature 70.70;
    mass_temperature 70.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.57;

    object ZIPload {
        // Responsive load
        schedule_skew 567;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 567;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_4_34;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_11_Meter_4_34;
    length 12.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_4_34;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_4_34;
    name house_0_11C_tm_0_C_11_Meter_4_34;
    schedule_skew 469;
    Rroof 24.13;
    Rwall 13.88;
    Rfloor 8.61;
    Rdoors 3.246918e+00;
    Rwindows 2.23;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1214;
    number_of_doors 2;
    air_temperature 73.32;
    mass_temperature 73.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 469;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 469;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_4_35;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_12_Meter_4_35;
    length 12.64;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_4_35;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_4_35;
    name house_0_12C_tm_0_C_12_Meter_4_35;
    schedule_skew 951;
    Rroof 31.79;
    Rwall 8.41;
    Rfloor 11.89;
    Rdoors 3.063686e+00;
    Rwindows 1.23;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3128;
    number_of_doors 4;
    air_temperature 73.36;
    mass_temperature 73.36;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.53;

    object ZIPload {
        // Responsive load
        schedule_skew 951;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 951;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_4_36;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_13_Meter_4_36;
    length 19.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_4_36;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_4_36;
    name house_0_13C_tm_0_C_13_Meter_4_36;
    schedule_skew 1187;
    Rroof 15.76;
    Rwall 15.79;
    Rfloor 12.72;
    Rdoors 4.755977e+00;
    Rwindows 1.56;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1415;
    number_of_doors 2;
    air_temperature 72.43;
    mass_temperature 72.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.12;

    object ZIPload {
        // Responsive load
        schedule_skew 1187;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1187;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_4_37;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_14_Meter_4_37;
    length 14.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_4_37;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_4_37;
    name house_0_14C_tm_0_C_14_Meter_4_37;
    schedule_skew 330;
    Rroof 24.05;
    Rwall 12.52;
    Rfloor 9.71;
    Rdoors 3.926067e+00;
    Rwindows 1.71;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 695;
    number_of_doors 1;
    air_temperature 73.52;
    mass_temperature 73.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.15;

    object ZIPload {
        // Responsive load
        schedule_skew 330;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 330;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_4_38;
    phases CS;
    from tn_0_C_Meter_4;
    to tm_0_C_15_Meter_4_38;
    length 17.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_4_38;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_4_38;
    name house_0_15C_tm_0_C_15_Meter_4_38;
    schedule_skew 1102;
    Rroof 23.36;
    Rwall 10.74;
    Rfloor 10.76;
    Rdoors 4.083713e+00;
    Rwindows 1.16;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 501;
    number_of_doors 1;
    air_temperature 75.59;
    mass_temperature 75.59;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.88;

    object ZIPload {
        // Responsive load
        schedule_skew 1102;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1102;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_5;
    phases CS;
    from Meter_5;
    to tn_0_C_Meter_5;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_5;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_5_39;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_1_Meter_5_39;
    length 11.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_5_39;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_5_39;
    name house_0_1C_tm_0_C_1_Meter_5_39;
    schedule_skew 1113;
    Rroof 13.59;
    Rwall 17.34;
    Rfloor 11.06;
    Rdoors 3.386973e+00;
    Rwindows 1.01;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1791;
    number_of_doors 2;
    air_temperature 72.17;
    mass_temperature 72.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.50;

    object ZIPload {
        // Responsive load
        schedule_skew 1113;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1113;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_5_40;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_2_Meter_5_40;
    length 11.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_5_40;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_5_40;
    name house_0_2C_tm_0_C_2_Meter_5_40;
    schedule_skew 510;
    Rroof 12.33;
    Rwall 14.83;
    Rfloor 15.71;
    Rdoors 4.526587e+00;
    Rwindows 0.82;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1057;
    number_of_doors 2;
    air_temperature 74.21;
    mass_temperature 74.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.37;

    object ZIPload {
        // Responsive load
        schedule_skew 510;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 510;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_5_41;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_3_Meter_5_41;
    length 15.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_5_41;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_5_41;
    name house_0_3C_tm_0_C_3_Meter_5_41;
    schedule_skew 1196;
    Rroof 30.62;
    Rwall 5.02;
    Rfloor 8.20;
    Rdoors 4.003039e+00;
    Rwindows 1.27;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1505;
    number_of_doors 2;
    air_temperature 70.13;
    mass_temperature 70.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.01;

    object ZIPload {
        // Responsive load
        schedule_skew 1196;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1196;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_5_42;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_4_Meter_5_42;
    length 17.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_5_42;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_5_42;
    name house_0_4C_tm_0_C_4_Meter_5_42;
    schedule_skew 896;
    Rroof 34.94;
    Rwall 6.45;
    Rfloor 16.05;
    Rdoors 3.686896e+00;
    Rwindows 1.17;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2037;
    number_of_doors 3;
    air_temperature 73.42;
    mass_temperature 73.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 896;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 896;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_5_43;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_5_Meter_5_43;
    length 15.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_5_43;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_5_43;
    name house_0_5C_tm_0_C_5_Meter_5_43;
    schedule_skew 826;
    Rroof 13.04;
    Rwall 21.44;
    Rfloor 10.14;
    Rdoors 3.801559e+00;
    Rwindows 1.07;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2096;
    number_of_doors 3;
    air_temperature 73.35;
    mass_temperature 73.35;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.69;

    object ZIPload {
        // Responsive load
        schedule_skew 826;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 826;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_5_44;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_6_Meter_5_44;
    length 17.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_5_44;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_5_44;
    name house_0_6C_tm_0_C_6_Meter_5_44;
    schedule_skew 698;
    Rroof 14.20;
    Rwall 21.87;
    Rfloor 10.46;
    Rdoors 3.198593e+00;
    Rwindows 1.93;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3839;
    number_of_doors 4;
    air_temperature 73.14;
    mass_temperature 73.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.21;

    object ZIPload {
        // Responsive load
        schedule_skew 698;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 698;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_5_45;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_7_Meter_5_45;
    length 10.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_5_45;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_5_45;
    name house_0_7C_tm_0_C_7_Meter_5_45;
    schedule_skew 275;
    Rroof 16.38;
    Rwall 15.84;
    Rfloor 7.72;
    Rdoors 3.339916e+00;
    Rwindows 1.61;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1974;
    number_of_doors 2;
    air_temperature 73.97;
    mass_temperature 73.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.35;

    object ZIPload {
        // Responsive load
        schedule_skew 275;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 275;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_5_46;
    phases CS;
    from tn_0_C_Meter_5;
    to tm_0_C_8_Meter_5_46;
    length 14.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_5_46;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_5_46;
    name house_0_8C_tm_0_C_8_Meter_5_46;
    schedule_skew 1190;
    Rroof 17.47;
    Rwall 4.71;
    Rfloor 5.57;
    Rdoors 3.295333e+00;
    Rwindows 1.98;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.49;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2770;
    number_of_doors 3;
    air_temperature 71.18;
    mass_temperature 71.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.91;

    object ZIPload {
        // Responsive load
        schedule_skew 1190;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1190;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_6;
    phases CS;
    from Meter_6;
    to tn_0_C_Meter_6;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_6;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_6_47;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_1_Meter_6_47;
    length 14.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_6_47;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_6_47;
    name house_0_1C_tm_0_C_1_Meter_6_47;
    schedule_skew 659;
    Rroof 15.02;
    Rwall 10.82;
    Rfloor 6.14;
    Rdoors 3.187297e+00;
    Rwindows 0.76;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3831;
    number_of_doors 4;
    air_temperature 72.59;
    mass_temperature 72.59;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.47;

    object ZIPload {
        // Responsive load
        schedule_skew 659;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 659;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_6_48;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_2_Meter_6_48;
    length 10.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_6_48;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_6_48;
    name house_0_2C_tm_0_C_2_Meter_6_48;
    schedule_skew 178;
    Rroof 19.71;
    Rwall 19.75;
    Rfloor 9.21;
    Rdoors 4.231585e+00;
    Rwindows 1.38;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2069;
    number_of_doors 3;
    air_temperature 71.80;
    mass_temperature 71.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.37;

    object ZIPload {
        // Responsive load
        schedule_skew 178;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 178;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_6_49;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_3_Meter_6_49;
    length 14.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_6_49;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_6_49;
    name house_0_3C_tm_0_C_3_Meter_6_49;
    schedule_skew 31;
    Rroof 16.07;
    Rwall 14.68;
    Rfloor 13.40;
    Rdoors 3.542244e+00;
    Rwindows 0.78;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3835;
    number_of_doors 4;
    air_temperature 73.87;
    mass_temperature 73.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.45;

    object ZIPload {
        // Responsive load
        schedule_skew 31;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 31;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_6_50;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_4_Meter_6_50;
    length 15.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_6_50;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_6_50;
    name house_0_4C_tm_0_C_4_Meter_6_50;
    schedule_skew 531;
    Rroof 12.65;
    Rwall 13.01;
    Rfloor 7.97;
    Rdoors 3.148873e+00;
    Rwindows 1.54;
    airchange_per_hour 0.80;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 646;
    number_of_doors 1;
    air_temperature 72.04;
    mass_temperature 72.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.08;

    object ZIPload {
        // Responsive load
        schedule_skew 531;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 531;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_6_51;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_5_Meter_6_51;
    length 10.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_6_51;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_6_51;
    name house_0_5C_tm_0_C_5_Meter_6_51;
    schedule_skew 920;
    Rroof 12.29;
    Rwall 9.37;
    Rfloor 11.25;
    Rdoors 4.740043e+00;
    Rwindows 0.95;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3554;
    number_of_doors 4;
    air_temperature 73.84;
    mass_temperature 73.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.42;

    object ZIPload {
        // Responsive load
        schedule_skew 920;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 920;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_6_52;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_6_Meter_6_52;
    length 11.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_6_52;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_6_52;
    name house_0_6C_tm_0_C_6_Meter_6_52;
    schedule_skew 765;
    Rroof 20.88;
    Rwall 14.40;
    Rfloor 14.02;
    Rdoors 4.624597e+00;
    Rwindows 1.48;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.61;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2093;
    number_of_doors 3;
    air_temperature 72.27;
    mass_temperature 72.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.42;

    object ZIPload {
        // Responsive load
        schedule_skew 765;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 765;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_6_53;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_7_Meter_6_53;
    length 15.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_6_53;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_6_53;
    name house_0_7C_tm_0_C_7_Meter_6_53;
    schedule_skew 966;
    Rroof 20.21;
    Rwall 14.42;
    Rfloor 13.46;
    Rdoors 4.024085e+00;
    Rwindows 0.94;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1147;
    number_of_doors 2;
    air_temperature 72.60;
    mass_temperature 72.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.49;

    object ZIPload {
        // Responsive load
        schedule_skew 966;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 966;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_6_54;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_8_Meter_6_54;
    length 13.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_6_54;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_6_54;
    name house_0_8C_tm_0_C_8_Meter_6_54;
    schedule_skew 477;
    Rroof 23.88;
    Rwall 11.45;
    Rfloor 16.93;
    Rdoors 4.151659e+00;
    Rwindows 1.59;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2027;
    number_of_doors 3;
    air_temperature 71.98;
    mass_temperature 71.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.20;

    object ZIPload {
        // Responsive load
        schedule_skew 477;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 477;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_6_55;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_9_Meter_6_55;
    length 13.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_6_55;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_6_55;
    name house_0_9C_tm_0_C_9_Meter_6_55;
    schedule_skew 627;
    Rroof 15.97;
    Rwall 9.92;
    Rfloor 17.94;
    Rdoors 3.139639e+00;
    Rwindows 2.17;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1017;
    number_of_doors 2;
    air_temperature 74.30;
    mass_temperature 74.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.82;

    object ZIPload {
        // Responsive load
        schedule_skew 627;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 627;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_6_56;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_10_Meter_6_56;
    length 15.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_6_56;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_6_56;
    name house_0_10C_tm_0_C_10_Meter_6_56;
    schedule_skew 532;
    Rroof 11.03;
    Rwall 6.50;
    Rfloor 10.72;
    Rdoors 4.961677e+00;
    Rwindows 1.21;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1493;
    number_of_doors 2;
    air_temperature 73.24;
    mass_temperature 73.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.84;

    object ZIPload {
        // Responsive load
        schedule_skew 532;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 532;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_6_57;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_11_Meter_6_57;
    length 18.45;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_6_57;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_6_57;
    name house_0_11C_tm_0_C_11_Meter_6_57;
    schedule_skew 636;
    Rroof 19.77;
    Rwall 17.99;
    Rfloor 4.12;
    Rdoors 3.754327e+00;
    Rwindows 1.58;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 983;
    number_of_doors 1;
    air_temperature 70.76;
    mass_temperature 70.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.21;

    object ZIPload {
        // Responsive load
        schedule_skew 636;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 636;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_6_58;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_12_Meter_6_58;
    length 17.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_6_58;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_6_58;
    name house_0_12C_tm_0_C_12_Meter_6_58;
    schedule_skew 817;
    Rroof 32.56;
    Rwall 19.09;
    Rfloor 7.00;
    Rdoors 4.344303e+00;
    Rwindows 1.34;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 525;
    number_of_doors 1;
    air_temperature 71.26;
    mass_temperature 71.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.70;

    object ZIPload {
        // Responsive load
        schedule_skew 817;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 817;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_6_59;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_13_Meter_6_59;
    length 15.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_6_59;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_6_59;
    name house_0_13C_tm_0_C_13_Meter_6_59;
    schedule_skew 344;
    Rroof 14.98;
    Rwall 16.11;
    Rfloor 6.26;
    Rdoors 4.413415e+00;
    Rwindows 1.60;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2555;
    number_of_doors 3;
    air_temperature 70.90;
    mass_temperature 70.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.16;

    object ZIPload {
        // Responsive load
        schedule_skew 344;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 344;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_6_60;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_14_Meter_6_60;
    length 10.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_6_60;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_6_60;
    name house_0_14C_tm_0_C_14_Meter_6_60;
    schedule_skew 222;
    Rroof 16.43;
    Rwall 10.67;
    Rfloor 13.63;
    Rdoors 4.964871e+00;
    Rwindows 1.95;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3616;
    number_of_doors 4;
    air_temperature 71.16;
    mass_temperature 71.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.60;

    object ZIPload {
        // Responsive load
        schedule_skew 222;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 222;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_6_61;
    phases CS;
    from tn_0_C_Meter_6;
    to tm_0_C_15_Meter_6_61;
    length 12.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_6_61;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_6_61;
    name house_0_15C_tm_0_C_15_Meter_6_61;
    schedule_skew 83;
    Rroof 30.81;
    Rwall 16.49;
    Rfloor 6.82;
    Rdoors 4.745549e+00;
    Rwindows 2.01;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 373;
    number_of_doors 1;
    air_temperature 70.64;
    mass_temperature 70.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.44;

    object ZIPload {
        // Responsive load
        schedule_skew 83;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 83;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_7;
    phases AS;
    from Meter_7;
    to tn_0_A_Meter_7;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_7;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_7_62;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_1_Meter_7_62;
    length 16.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_7_62;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_7_62;
    name house_0_1A_tm_0_A_1_Meter_7_62;
    schedule_skew 676;
    Rroof 16.74;
    Rwall 10.75;
    Rfloor 9.47;
    Rdoors 3.973710e+00;
    Rwindows 1.66;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3127;
    number_of_doors 4;
    air_temperature 73.20;
    mass_temperature 73.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 676;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 676;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_7_63;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_2_Meter_7_63;
    length 10.78;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_7_63;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_7_63;
    name house_0_2A_tm_0_A_2_Meter_7_63;
    schedule_skew 531;
    Rroof 18.89;
    Rwall 4.17;
    Rfloor 7.67;
    Rdoors 3.181934e+00;
    Rwindows 1.58;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3437;
    number_of_doors 4;
    air_temperature 71.05;
    mass_temperature 71.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.65;

    object ZIPload {
        // Responsive load
        schedule_skew 531;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 531;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_7_64;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_3_Meter_7_64;
    length 13.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_7_64;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_7_64;
    name house_0_3A_tm_0_A_3_Meter_7_64;
    schedule_skew 900;
    Rroof 31.20;
    Rwall 9.86;
    Rfloor 15.18;
    Rdoors 3.042747e+00;
    Rwindows 1.20;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3592;
    number_of_doors 4;
    air_temperature 74.83;
    mass_temperature 74.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.46;

    object ZIPload {
        // Responsive load
        schedule_skew 900;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 900;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_7_65;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_4_Meter_7_65;
    length 19.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_7_65;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_7_65;
    name house_0_4A_tm_0_A_4_Meter_7_65;
    schedule_skew 1034;
    Rroof 33.76;
    Rwall 8.92;
    Rfloor 5.56;
    Rdoors 4.172136e+00;
    Rwindows 1.01;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1873;
    number_of_doors 2;
    air_temperature 74.13;
    mass_temperature 74.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.04;

    object ZIPload {
        // Responsive load
        schedule_skew 1034;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1034;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_7_66;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_5_Meter_7_66;
    length 13.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_7_66;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_7_66;
    name house_0_5A_tm_0_A_5_Meter_7_66;
    schedule_skew 897;
    Rroof 18.79;
    Rwall 12.89;
    Rfloor 13.60;
    Rdoors 3.426198e+00;
    Rwindows 0.75;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 971;
    number_of_doors 1;
    air_temperature 73.80;
    mass_temperature 73.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.44;

    object ZIPload {
        // Responsive load
        schedule_skew 897;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 897;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_7_67;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_6_Meter_7_67;
    length 11.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_7_67;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_7_67;
    name house_0_6A_tm_0_A_6_Meter_7_67;
    schedule_skew 249;
    Rroof 29.08;
    Rwall 19.15;
    Rfloor 12.23;
    Rdoors 4.364362e+00;
    Rwindows 0.83;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2155;
    number_of_doors 3;
    air_temperature 74.05;
    mass_temperature 74.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.48;

    object ZIPload {
        // Responsive load
        schedule_skew 249;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 249;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_7_68;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_7_Meter_7_68;
    length 18.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_7_68;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_7_68;
    name house_0_7A_tm_0_A_7_Meter_7_68;
    schedule_skew 528;
    Rroof 24.22;
    Rwall 10.15;
    Rfloor 4.62;
    Rdoors 3.221475e+00;
    Rwindows 1.46;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2340;
    number_of_doors 3;
    air_temperature 72.09;
    mass_temperature 72.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.43;

    object ZIPload {
        // Responsive load
        schedule_skew 528;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 528;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_7_69;
    phases AS;
    from tn_0_A_Meter_7;
    to tm_0_A_8_Meter_7_69;
    length 14.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_7_69;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_7_69;
    name house_0_8A_tm_0_A_8_Meter_7_69;
    schedule_skew 810;
    Rroof 16.38;
    Rwall 9.74;
    Rfloor 5.05;
    Rdoors 4.147204e+00;
    Rwindows 2.08;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1630;
    number_of_doors 2;
    air_temperature 71.46;
    mass_temperature 71.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.59;

    object ZIPload {
        // Responsive load
        schedule_skew 810;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 810;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_9;
    phases AS;
    from Meter_9;
    to tn_0_A_Meter_9;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_9;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_9_70;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_1_Meter_9_70;
    length 17.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_9_70;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_9_70;
    name house_0_1A_tm_0_A_1_Meter_9_70;
    schedule_skew 1135;
    Rroof 21.65;
    Rwall 14.30;
    Rfloor 4.26;
    Rdoors 4.970761e+00;
    Rwindows 1.49;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2895;
    number_of_doors 3;
    air_temperature 72.31;
    mass_temperature 72.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.79;

    object ZIPload {
        // Responsive load
        schedule_skew 1135;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1135;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_9_71;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_2_Meter_9_71;
    length 12.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_9_71;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_9_71;
    name house_0_2A_tm_0_A_2_Meter_9_71;
    schedule_skew 1034;
    Rroof 21.24;
    Rwall 9.41;
    Rfloor 6.50;
    Rdoors 3.527298e+00;
    Rwindows 1.23;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2358;
    number_of_doors 3;
    air_temperature 72.33;
    mass_temperature 72.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.29;

    object ZIPload {
        // Responsive load
        schedule_skew 1034;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1034;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_9_72;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_3_Meter_9_72;
    length 18.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_9_72;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_9_72;
    name house_0_3A_tm_0_A_3_Meter_9_72;
    schedule_skew 971;
    Rroof 33.29;
    Rwall 18.18;
    Rfloor 14.39;
    Rdoors 4.336527e+00;
    Rwindows 1.95;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.02;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1132;
    number_of_doors 2;
    air_temperature 73.70;
    mass_temperature 73.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.70;

    object ZIPload {
        // Responsive load
        schedule_skew 971;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 971;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_9_73;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_4_Meter_9_73;
    length 13.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_9_73;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_9_73;
    name house_0_4A_tm_0_A_4_Meter_9_73;
    schedule_skew 959;
    Rroof 26.92;
    Rwall 17.20;
    Rfloor 16.12;
    Rdoors 4.695023e+00;
    Rwindows 1.22;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2968;
    number_of_doors 3;
    air_temperature 71.62;
    mass_temperature 71.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.49;

    object ZIPload {
        // Responsive load
        schedule_skew 959;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 959;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_9_74;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_5_Meter_9_74;
    length 17.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_9_74;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_9_74;
    name house_0_5A_tm_0_A_5_Meter_9_74;
    schedule_skew 1082;
    Rroof 29.56;
    Rwall 12.83;
    Rfloor 12.06;
    Rdoors 3.383525e+00;
    Rwindows 1.00;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1804;
    number_of_doors 2;
    air_temperature 73.83;
    mass_temperature 73.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.51;

    object ZIPload {
        // Responsive load
        schedule_skew 1082;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1082;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_9_75;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_6_Meter_9_75;
    length 14.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_9_75;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_9_75;
    name house_0_6A_tm_0_A_6_Meter_9_75;
    schedule_skew 515;
    Rroof 28.32;
    Rwall 16.19;
    Rfloor 16.68;
    Rdoors 4.836463e+00;
    Rwindows 1.25;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2756;
    number_of_doors 3;
    air_temperature 73.30;
    mass_temperature 73.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.27;

    object ZIPload {
        // Responsive load
        schedule_skew 515;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 515;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_9_76;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_7_Meter_9_76;
    length 19.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_9_76;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_9_76;
    name house_0_7A_tm_0_A_7_Meter_9_76;
    schedule_skew 1135;
    Rroof 18.71;
    Rwall 17.26;
    Rfloor 13.41;
    Rdoors 3.660211e+00;
    Rwindows 2.05;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.15;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2749;
    number_of_doors 3;
    air_temperature 72.90;
    mass_temperature 72.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.76;

    object ZIPload {
        // Responsive load
        schedule_skew 1135;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1135;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_9_77;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_8_Meter_9_77;
    length 17.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_9_77;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_9_77;
    name house_0_8A_tm_0_A_8_Meter_9_77;
    schedule_skew 480;
    Rroof 27.40;
    Rwall 20.90;
    Rfloor 17.11;
    Rdoors 4.414102e+00;
    Rwindows 2.06;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1060;
    number_of_doors 2;
    air_temperature 73.15;
    mass_temperature 73.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 480;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 480;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_9_78;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_9_Meter_9_78;
    length 19.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_9_78;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_9_78;
    name house_0_9A_tm_0_A_9_Meter_9_78;
    schedule_skew 873;
    Rroof 22.25;
    Rwall 11.51;
    Rfloor 14.93;
    Rdoors 4.200384e+00;
    Rwindows 0.86;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2749;
    number_of_doors 3;
    air_temperature 71.63;
    mass_temperature 71.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.70;

    object ZIPload {
        // Responsive load
        schedule_skew 873;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 873;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_9_79;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_10_Meter_9_79;
    length 17.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_9_79;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_9_79;
    name house_0_10A_tm_0_A_10_Meter_9_79;
    schedule_skew 734;
    Rroof 28.16;
    Rwall 12.50;
    Rfloor 5.88;
    Rdoors 4.093045e+00;
    Rwindows 1.27;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 624;
    number_of_doors 1;
    air_temperature 70.62;
    mass_temperature 70.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.15;

    object ZIPload {
        // Responsive load
        schedule_skew 734;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 734;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_9_80;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_11_Meter_9_80;
    length 10.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_9_80;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_9_80;
    name house_0_11A_tm_0_A_11_Meter_9_80;
    schedule_skew 8;
    Rroof 17.25;
    Rwall 10.52;
    Rfloor 15.45;
    Rdoors 3.409302e+00;
    Rwindows 2.06;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3682;
    number_of_doors 4;
    air_temperature 75.02;
    mass_temperature 75.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.44;

    object ZIPload {
        // Responsive load
        schedule_skew 8;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 8;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_9_81;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_12_Meter_9_81;
    length 12.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_9_81;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_9_81;
    name house_0_12A_tm_0_A_12_Meter_9_81;
    schedule_skew 590;
    Rroof 12.36;
    Rwall 13.60;
    Rfloor 6.26;
    Rdoors 3.258081e+00;
    Rwindows 1.30;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3048;
    number_of_doors 4;
    air_temperature 72.82;
    mass_temperature 72.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.23;

    object ZIPload {
        // Responsive load
        schedule_skew 590;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 590;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_9_82;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_13_Meter_9_82;
    length 19.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_9_82;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_9_82;
    name house_0_13A_tm_0_A_13_Meter_9_82;
    schedule_skew 717;
    Rroof 20.06;
    Rwall 18.70;
    Rfloor 14.80;
    Rdoors 4.949459e+00;
    Rwindows 1.90;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 971;
    number_of_doors 1;
    air_temperature 74.29;
    mass_temperature 74.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.00;

    object ZIPload {
        // Responsive load
        schedule_skew 717;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 717;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_9_83;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_14_Meter_9_83;
    length 12.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_9_83;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_9_83;
    name house_0_14A_tm_0_A_14_Meter_9_83;
    schedule_skew 1012;
    Rroof 28.25;
    Rwall 11.69;
    Rfloor 16.70;
    Rdoors 3.975245e+00;
    Rwindows 1.16;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3325;
    number_of_doors 4;
    air_temperature 72.83;
    mass_temperature 72.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.87;

    object ZIPload {
        // Responsive load
        schedule_skew 1012;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1012;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_9_84;
    phases AS;
    from tn_0_A_Meter_9;
    to tm_0_A_15_Meter_9_84;
    length 12.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_9_84;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_9_84;
    name house_0_15A_tm_0_A_15_Meter_9_84;
    schedule_skew 322;
    Rroof 13.03;
    Rwall 17.58;
    Rfloor 13.31;
    Rdoors 3.262127e+00;
    Rwindows 0.76;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2988;
    number_of_doors 3;
    air_temperature 73.49;
    mass_temperature 73.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.39;

    object ZIPload {
        // Responsive load
        schedule_skew 322;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 322;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_10;
    phases AS;
    from Meter_10;
    to tn_0_A_Meter_10;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_10;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_10_85;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_1_Meter_10_85;
    length 18.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_10_85;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_10_85;
    name house_0_1A_tm_0_A_1_Meter_10_85;
    schedule_skew 858;
    Rroof 32.83;
    Rwall 21.86;
    Rfloor 6.20;
    Rdoors 4.271923e+00;
    Rwindows 1.35;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3897;
    number_of_doors 4;
    air_temperature 74.64;
    mass_temperature 74.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.01;

    object ZIPload {
        // Responsive load
        schedule_skew 858;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 858;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_10_86;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_2_Meter_10_86;
    length 19.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_10_86;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_10_86;
    name house_0_2A_tm_0_A_2_Meter_10_86;
    schedule_skew 169;
    Rroof 29.03;
    Rwall 18.45;
    Rfloor 5.42;
    Rdoors 3.378578e+00;
    Rwindows 2.24;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3502;
    number_of_doors 4;
    air_temperature 73.91;
    mass_temperature 73.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.22;

    object ZIPload {
        // Responsive load
        schedule_skew 169;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 169;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_10_87;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_3_Meter_10_87;
    length 15.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_10_87;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_10_87;
    name house_0_3A_tm_0_A_3_Meter_10_87;
    schedule_skew 567;
    Rroof 35.00;
    Rwall 8.45;
    Rfloor 4.23;
    Rdoors 4.280727e+00;
    Rwindows 1.64;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3725;
    number_of_doors 4;
    air_temperature 74.67;
    mass_temperature 74.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.73;

    object ZIPload {
        // Responsive load
        schedule_skew 567;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 567;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_10_88;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_4_Meter_10_88;
    length 10.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_10_88;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_10_88;
    name house_0_4A_tm_0_A_4_Meter_10_88;
    schedule_skew 781;
    Rroof 23.32;
    Rwall 15.08;
    Rfloor 9.08;
    Rdoors 3.916685e+00;
    Rwindows 1.53;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 684;
    number_of_doors 1;
    air_temperature 71.20;
    mass_temperature 71.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.33;

    object ZIPload {
        // Responsive load
        schedule_skew 781;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 781;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_10_89;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_5_Meter_10_89;
    length 12.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_10_89;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_10_89;
    name house_0_5A_tm_0_A_5_Meter_10_89;
    schedule_skew 544;
    Rroof 11.75;
    Rwall 16.57;
    Rfloor 16.00;
    Rdoors 4.409803e+00;
    Rwindows 1.84;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 559;
    number_of_doors 1;
    air_temperature 71.77;
    mass_temperature 71.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.42;

    object ZIPload {
        // Responsive load
        schedule_skew 544;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 544;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_10_90;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_6_Meter_10_90;
    length 14.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_10_90;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_10_90;
    name house_0_6A_tm_0_A_6_Meter_10_90;
    schedule_skew 601;
    Rroof 25.93;
    Rwall 11.66;
    Rfloor 14.54;
    Rdoors 4.392957e+00;
    Rwindows 1.01;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 950;
    number_of_doors 1;
    air_temperature 70.17;
    mass_temperature 70.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.06;

    object ZIPload {
        // Responsive load
        schedule_skew 601;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 601;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_10_91;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_7_Meter_10_91;
    length 18.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_10_91;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_10_91;
    name house_0_7A_tm_0_A_7_Meter_10_91;
    schedule_skew 0;
    Rroof 29.41;
    Rwall 14.94;
    Rfloor 13.99;
    Rdoors 4.586224e+00;
    Rwindows 2.19;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3059;
    number_of_doors 4;
    air_temperature 71.08;
    mass_temperature 71.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.98;

    object ZIPload {
        // Responsive load
        schedule_skew 0;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 0;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_10_92;
    phases AS;
    from tn_0_A_Meter_10;
    to tm_0_A_8_Meter_10_92;
    length 16.50;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_10_92;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_10_92;
    name house_0_8A_tm_0_A_8_Meter_10_92;
    schedule_skew 732;
    Rroof 26.81;
    Rwall 20.96;
    Rfloor 7.52;
    Rdoors 4.299761e+00;
    Rwindows 2.02;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2820;
    number_of_doors 3;
    air_temperature 71.80;
    mass_temperature 71.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.56;

    object ZIPload {
        // Responsive load
        schedule_skew 732;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 732;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_11;
    phases AS;
    from Meter_11;
    to tn_0_A_Meter_11;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_11;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_11_93;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_1_Meter_11_93;
    length 18.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_11_93;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_11_93;
    name house_0_1A_tm_0_A_1_Meter_11_93;
    schedule_skew 325;
    Rroof 19.79;
    Rwall 16.68;
    Rfloor 6.85;
    Rdoors 3.487114e+00;
    Rwindows 1.17;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1747;
    number_of_doors 2;
    air_temperature 73.23;
    mass_temperature 73.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 325;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 325;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_11_94;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_2_Meter_11_94;
    length 10.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_11_94;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_11_94;
    name house_0_2A_tm_0_A_2_Meter_11_94;
    schedule_skew 1174;
    Rroof 24.25;
    Rwall 4.01;
    Rfloor 8.63;
    Rdoors 3.004146e+00;
    Rwindows 1.82;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 500;
    number_of_doors 1;
    air_temperature 74.64;
    mass_temperature 74.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.71;

    object ZIPload {
        // Responsive load
        schedule_skew 1174;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1174;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_11_95;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_3_Meter_11_95;
    length 14.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_11_95;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_11_95;
    name house_0_3A_tm_0_A_3_Meter_11_95;
    schedule_skew 398;
    Rroof 33.21;
    Rwall 6.32;
    Rfloor 7.38;
    Rdoors 3.445977e+00;
    Rwindows 2.25;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3013;
    number_of_doors 4;
    air_temperature 71.84;
    mass_temperature 71.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.72;

    object ZIPload {
        // Responsive load
        schedule_skew 398;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 398;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_11_96;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_4_Meter_11_96;
    length 17.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_11_96;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_11_96;
    name house_0_4A_tm_0_A_4_Meter_11_96;
    schedule_skew 835;
    Rroof 12.98;
    Rwall 10.44;
    Rfloor 8.25;
    Rdoors 3.003191e+00;
    Rwindows 1.68;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3338;
    number_of_doors 4;
    air_temperature 71.69;
    mass_temperature 71.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.82;

    object ZIPload {
        // Responsive load
        schedule_skew 835;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 835;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_11_97;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_5_Meter_11_97;
    length 14.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_11_97;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_11_97;
    name house_0_5A_tm_0_A_5_Meter_11_97;
    schedule_skew 941;
    Rroof 28.11;
    Rwall 7.89;
    Rfloor 17.06;
    Rdoors 3.403759e+00;
    Rwindows 1.97;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.85;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3476;
    number_of_doors 4;
    air_temperature 72.37;
    mass_temperature 72.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.27;

    object ZIPload {
        // Responsive load
        schedule_skew 941;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 941;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_11_98;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_6_Meter_11_98;
    length 18.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_11_98;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_11_98;
    name house_0_6A_tm_0_A_6_Meter_11_98;
    schedule_skew 1023;
    Rroof 26.50;
    Rwall 5.47;
    Rfloor 8.67;
    Rdoors 3.043005e+00;
    Rwindows 1.52;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2403;
    number_of_doors 3;
    air_temperature 72.79;
    mass_temperature 72.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.31;

    object ZIPload {
        // Responsive load
        schedule_skew 1023;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1023;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_11_99;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_7_Meter_11_99;
    length 18.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_11_99;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_11_99;
    name house_0_7A_tm_0_A_7_Meter_11_99;
    schedule_skew 262;
    Rroof 30.82;
    Rwall 21.16;
    Rfloor 12.78;
    Rdoors 4.581852e+00;
    Rwindows 1.45;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2786;
    number_of_doors 3;
    air_temperature 73.58;
    mass_temperature 73.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.90;

    object ZIPload {
        // Responsive load
        schedule_skew 262;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 262;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_11_100;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_8_Meter_11_100;
    length 10.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_11_100;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_11_100;
    name house_0_8A_tm_0_A_8_Meter_11_100;
    schedule_skew 305;
    Rroof 19.61;
    Rwall 19.25;
    Rfloor 12.93;
    Rdoors 4.710116e+00;
    Rwindows 1.41;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.47;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3066;
    number_of_doors 4;
    air_temperature 74.84;
    mass_temperature 74.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.40;

    object ZIPload {
        // Responsive load
        schedule_skew 305;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 305;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_11_101;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_9_Meter_11_101;
    length 18.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_11_101;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_11_101;
    name house_0_9A_tm_0_A_9_Meter_11_101;
    schedule_skew 542;
    Rroof 16.50;
    Rwall 15.47;
    Rfloor 9.19;
    Rdoors 3.309148e+00;
    Rwindows 1.98;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1263;
    number_of_doors 2;
    air_temperature 72.66;
    mass_temperature 72.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.13;

    object ZIPload {
        // Responsive load
        schedule_skew 542;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 542;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_11_102;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_10_Meter_11_102;
    length 18.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_11_102;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_11_102;
    name house_0_10A_tm_0_A_10_Meter_11_102;
    schedule_skew 921;
    Rroof 24.50;
    Rwall 12.52;
    Rfloor 10.13;
    Rdoors 4.513873e+00;
    Rwindows 1.63;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1979;
    number_of_doors 2;
    air_temperature 71.27;
    mass_temperature 71.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.14;

    object ZIPload {
        // Responsive load
        schedule_skew 921;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 921;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_11_103;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_11_Meter_11_103;
    length 12.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_11_103;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_11_103;
    name house_0_11A_tm_0_A_11_Meter_11_103;
    schedule_skew 1036;
    Rroof 34.22;
    Rwall 15.80;
    Rfloor 11.20;
    Rdoors 4.441123e+00;
    Rwindows 0.96;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3618;
    number_of_doors 4;
    air_temperature 74.83;
    mass_temperature 74.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.03;

    object ZIPload {
        // Responsive load
        schedule_skew 1036;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1036;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_11_104;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_12_Meter_11_104;
    length 13.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_11_104;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_11_104;
    name house_0_12A_tm_0_A_12_Meter_11_104;
    schedule_skew 574;
    Rroof 23.13;
    Rwall 4.12;
    Rfloor 4.43;
    Rdoors 4.202651e+00;
    Rwindows 0.97;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1535;
    number_of_doors 2;
    air_temperature 74.98;
    mass_temperature 74.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.40;

    object ZIPload {
        // Responsive load
        schedule_skew 574;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 574;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_11_105;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_13_Meter_11_105;
    length 13.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_11_105;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_11_105;
    name house_0_13A_tm_0_A_13_Meter_11_105;
    schedule_skew 89;
    Rroof 16.34;
    Rwall 17.97;
    Rfloor 12.51;
    Rdoors 4.228275e+00;
    Rwindows 1.21;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3706;
    number_of_doors 4;
    air_temperature 73.63;
    mass_temperature 73.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.29;

    object ZIPload {
        // Responsive load
        schedule_skew 89;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 89;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_11_106;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_14_Meter_11_106;
    length 11.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_11_106;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_11_106;
    name house_0_14A_tm_0_A_14_Meter_11_106;
    schedule_skew 291;
    Rroof 30.43;
    Rwall 4.84;
    Rfloor 17.92;
    Rdoors 3.603765e+00;
    Rwindows 1.84;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2144;
    number_of_doors 3;
    air_temperature 73.83;
    mass_temperature 73.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.58;

    object ZIPload {
        // Responsive load
        schedule_skew 291;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 291;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_11_107;
    phases AS;
    from tn_0_A_Meter_11;
    to tm_0_A_15_Meter_11_107;
    length 16.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_11_107;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_11_107;
    name house_0_15A_tm_0_A_15_Meter_11_107;
    schedule_skew 419;
    Rroof 28.88;
    Rwall 15.24;
    Rfloor 12.22;
    Rdoors 4.359406e+00;
    Rwindows 1.95;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.15;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 464;
    number_of_doors 1;
    air_temperature 72.99;
    mass_temperature 72.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.78;

    object ZIPload {
        // Responsive load
        schedule_skew 419;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 419;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_12;
    phases BS;
    from Meter_12;
    to tn_0_B_Meter_12;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_12;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_12_108;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_1_Meter_12_108;
    length 13.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_12_108;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_12_108;
    name house_0_1B_tm_0_B_1_Meter_12_108;
    schedule_skew 622;
    Rroof 19.96;
    Rwall 11.06;
    Rfloor 17.71;
    Rdoors 4.738939e+00;
    Rwindows 0.80;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3863;
    number_of_doors 4;
    air_temperature 72.28;
    mass_temperature 72.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.94;

    object ZIPload {
        // Responsive load
        schedule_skew 622;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 622;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_12_109;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_2_Meter_12_109;
    length 12.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_12_109;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_12_109;
    name house_0_2B_tm_0_B_2_Meter_12_109;
    schedule_skew 264;
    Rroof 22.26;
    Rwall 16.15;
    Rfloor 11.06;
    Rdoors 3.508129e+00;
    Rwindows 2.08;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 308;
    number_of_doors 1;
    air_temperature 73.29;
    mass_temperature 73.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.65;

    object ZIPload {
        // Responsive load
        schedule_skew 264;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 264;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_12_110;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_3_Meter_12_110;
    length 16.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_12_110;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_12_110;
    name house_0_3B_tm_0_B_3_Meter_12_110;
    schedule_skew 39;
    Rroof 26.38;
    Rwall 19.69;
    Rfloor 9.94;
    Rdoors 3.192851e+00;
    Rwindows 1.25;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1264;
    number_of_doors 2;
    air_temperature 73.27;
    mass_temperature 73.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.10;

    object ZIPload {
        // Responsive load
        schedule_skew 39;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 39;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_12_111;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_4_Meter_12_111;
    length 18.78;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_12_111;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_12_111;
    name house_0_4B_tm_0_B_4_Meter_12_111;
    schedule_skew 217;
    Rroof 24.23;
    Rwall 9.52;
    Rfloor 17.70;
    Rdoors 3.236720e+00;
    Rwindows 1.04;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1466;
    number_of_doors 2;
    air_temperature 73.98;
    mass_temperature 73.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.11;

    object ZIPload {
        // Responsive load
        schedule_skew 217;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 217;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_12_112;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_5_Meter_12_112;
    length 14.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_12_112;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_12_112;
    name house_0_5B_tm_0_B_5_Meter_12_112;
    schedule_skew 969;
    Rroof 20.04;
    Rwall 8.37;
    Rfloor 6.20;
    Rdoors 4.533573e+00;
    Rwindows 1.74;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1964;
    number_of_doors 2;
    air_temperature 71.04;
    mass_temperature 71.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.87;

    object ZIPload {
        // Responsive load
        schedule_skew 969;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 969;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_12_113;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_6_Meter_12_113;
    length 10.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_12_113;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_12_113;
    name house_0_6B_tm_0_B_6_Meter_12_113;
    schedule_skew 422;
    Rroof 28.81;
    Rwall 6.94;
    Rfloor 4.49;
    Rdoors 3.325998e+00;
    Rwindows 1.30;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2967;
    number_of_doors 3;
    air_temperature 71.39;
    mass_temperature 71.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.99;

    object ZIPload {
        // Responsive load
        schedule_skew 422;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 422;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_12_114;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_7_Meter_12_114;
    length 18.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_12_114;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_12_114;
    name house_0_7B_tm_0_B_7_Meter_12_114;
    schedule_skew 329;
    Rroof 26.63;
    Rwall 13.33;
    Rfloor 7.35;
    Rdoors 3.829750e+00;
    Rwindows 2.02;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3084;
    number_of_doors 4;
    air_temperature 71.97;
    mass_temperature 71.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.57;

    object ZIPload {
        // Responsive load
        schedule_skew 329;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 329;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_12_115;
    phases BS;
    from tn_0_B_Meter_12;
    to tm_0_B_8_Meter_12_115;
    length 15.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_12_115;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_12_115;
    name house_0_8B_tm_0_B_8_Meter_12_115;
    schedule_skew 1126;
    Rroof 24.10;
    Rwall 15.39;
    Rfloor 5.63;
    Rdoors 3.011650e+00;
    Rwindows 1.65;
    airchange_per_hour 1.32;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2597;
    number_of_doors 3;
    air_temperature 73.86;
    mass_temperature 73.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.10;

    object ZIPload {
        // Responsive load
        schedule_skew 1126;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1126;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_16;
    phases CS;
    from Meter_16;
    to tn_0_C_Meter_16;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_16;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_16_116;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_1_Meter_16_116;
    length 13.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_16_116;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_16_116;
    name house_0_1C_tm_0_C_1_Meter_16_116;
    schedule_skew 713;
    Rroof 17.16;
    Rwall 16.97;
    Rfloor 17.02;
    Rdoors 4.350041e+00;
    Rwindows 1.49;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2205;
    number_of_doors 3;
    air_temperature 72.50;
    mass_temperature 72.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.16;

    object ZIPload {
        // Responsive load
        schedule_skew 713;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 713;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_16_117;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_2_Meter_16_117;
    length 17.78;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_16_117;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_16_117;
    name house_0_2C_tm_0_C_2_Meter_16_117;
    schedule_skew 619;
    Rroof 34.20;
    Rwall 7.48;
    Rfloor 13.66;
    Rdoors 4.265631e+00;
    Rwindows 1.53;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3437;
    number_of_doors 4;
    air_temperature 71.34;
    mass_temperature 71.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.46;

    object ZIPload {
        // Responsive load
        schedule_skew 619;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 619;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_16_118;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_3_Meter_16_118;
    length 16.59;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_16_118;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_16_118;
    name house_0_3C_tm_0_C_3_Meter_16_118;
    schedule_skew 266;
    Rroof 20.53;
    Rwall 4.94;
    Rfloor 5.06;
    Rdoors 4.390782e+00;
    Rwindows 0.89;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3032;
    number_of_doors 4;
    air_temperature 71.48;
    mass_temperature 71.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.23;

    object ZIPload {
        // Responsive load
        schedule_skew 266;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 266;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_16_119;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_4_Meter_16_119;
    length 10.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_16_119;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_16_119;
    name house_0_4C_tm_0_C_4_Meter_16_119;
    schedule_skew 1042;
    Rroof 23.26;
    Rwall 9.06;
    Rfloor 13.60;
    Rdoors 3.350445e+00;
    Rwindows 1.60;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3465;
    number_of_doors 4;
    air_temperature 70.21;
    mass_temperature 70.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.13;

    object ZIPload {
        // Responsive load
        schedule_skew 1042;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1042;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_16_120;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_5_Meter_16_120;
    length 16.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_16_120;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_16_120;
    name house_0_5C_tm_0_C_5_Meter_16_120;
    schedule_skew 1163;
    Rroof 12.98;
    Rwall 11.00;
    Rfloor 14.43;
    Rdoors 3.088881e+00;
    Rwindows 1.38;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2718;
    number_of_doors 3;
    air_temperature 74.89;
    mass_temperature 74.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.51;

    object ZIPload {
        // Responsive load
        schedule_skew 1163;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1163;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_16_121;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_6_Meter_16_121;
    length 18.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_16_121;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_16_121;
    name house_0_6C_tm_0_C_6_Meter_16_121;
    schedule_skew 1009;
    Rroof 22.95;
    Rwall 19.25;
    Rfloor 6.84;
    Rdoors 3.877853e+00;
    Rwindows 1.94;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.15;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1812;
    number_of_doors 2;
    air_temperature 73.91;
    mass_temperature 73.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.37;

    object ZIPload {
        // Responsive load
        schedule_skew 1009;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1009;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_16_122;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_7_Meter_16_122;
    length 19.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_16_122;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_16_122;
    name house_0_7C_tm_0_C_7_Meter_16_122;
    schedule_skew 750;
    Rroof 28.02;
    Rwall 10.92;
    Rfloor 14.96;
    Rdoors 3.441173e+00;
    Rwindows 2.02;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3160;
    number_of_doors 4;
    air_temperature 72.54;
    mass_temperature 72.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.18;

    object ZIPload {
        // Responsive load
        schedule_skew 750;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 750;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_16_123;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_8_Meter_16_123;
    length 17.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_16_123;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_16_123;
    name house_0_8C_tm_0_C_8_Meter_16_123;
    schedule_skew 127;
    Rroof 24.64;
    Rwall 12.94;
    Rfloor 7.45;
    Rdoors 4.623528e+00;
    Rwindows 1.89;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 918;
    number_of_doors 1;
    air_temperature 74.84;
    mass_temperature 74.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.24;

    object ZIPload {
        // Responsive load
        schedule_skew 127;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 127;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_16_124;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_9_Meter_16_124;
    length 19.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_16_124;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_16_124;
    name house_0_9C_tm_0_C_9_Meter_16_124;
    schedule_skew 531;
    Rroof 20.21;
    Rwall 16.44;
    Rfloor 9.76;
    Rdoors 3.026721e+00;
    Rwindows 1.46;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1548;
    number_of_doors 2;
    air_temperature 72.73;
    mass_temperature 72.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.68;

    object ZIPload {
        // Responsive load
        schedule_skew 531;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 531;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_16_125;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_10_Meter_16_125;
    length 15.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_16_125;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_16_125;
    name house_0_10C_tm_0_C_10_Meter_16_125;
    schedule_skew 424;
    Rroof 19.01;
    Rwall 17.61;
    Rfloor 10.52;
    Rdoors 4.816104e+00;
    Rwindows 2.16;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2488;
    number_of_doors 3;
    air_temperature 75.18;
    mass_temperature 75.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.56;

    object ZIPload {
        // Responsive load
        schedule_skew 424;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 424;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_16_126;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_11_Meter_16_126;
    length 13.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_16_126;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_16_126;
    name house_0_11C_tm_0_C_11_Meter_16_126;
    schedule_skew 786;
    Rroof 23.61;
    Rwall 16.89;
    Rfloor 8.30;
    Rdoors 3.962242e+00;
    Rwindows 1.32;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3576;
    number_of_doors 4;
    air_temperature 75.16;
    mass_temperature 75.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.28;

    object ZIPload {
        // Responsive load
        schedule_skew 786;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 786;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_16_127;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_12_Meter_16_127;
    length 17.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_16_127;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_16_127;
    name house_0_12C_tm_0_C_12_Meter_16_127;
    schedule_skew 193;
    Rroof 14.31;
    Rwall 8.06;
    Rfloor 11.91;
    Rdoors 4.848884e+00;
    Rwindows 0.79;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.83;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2379;
    number_of_doors 3;
    air_temperature 73.37;
    mass_temperature 73.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.46;

    object ZIPload {
        // Responsive load
        schedule_skew 193;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 193;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_16_128;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_13_Meter_16_128;
    length 17.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_16_128;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_16_128;
    name house_0_13C_tm_0_C_13_Meter_16_128;
    schedule_skew 784;
    Rroof 27.34;
    Rwall 9.71;
    Rfloor 17.95;
    Rdoors 4.026119e+00;
    Rwindows 1.63;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2304;
    number_of_doors 3;
    air_temperature 74.92;
    mass_temperature 74.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.12;

    object ZIPload {
        // Responsive load
        schedule_skew 784;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 784;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_16_129;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_14_Meter_16_129;
    length 11.45;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_16_129;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_16_129;
    name house_0_14C_tm_0_C_14_Meter_16_129;
    schedule_skew 320;
    Rroof 30.88;
    Rwall 14.73;
    Rfloor 14.59;
    Rdoors 3.441250e+00;
    Rwindows 0.87;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1148;
    number_of_doors 2;
    air_temperature 74.65;
    mass_temperature 74.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.93;

    object ZIPload {
        // Responsive load
        schedule_skew 320;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 320;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_16_130;
    phases CS;
    from tn_0_C_Meter_16;
    to tm_0_C_15_Meter_16_130;
    length 14.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_16_130;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_16_130;
    name house_0_15C_tm_0_C_15_Meter_16_130;
    schedule_skew 571;
    Rroof 21.38;
    Rwall 19.21;
    Rfloor 14.11;
    Rdoors 3.153167e+00;
    Rwindows 1.34;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3624;
    number_of_doors 4;
    air_temperature 73.99;
    mass_temperature 73.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.20;

    object ZIPload {
        // Responsive load
        schedule_skew 571;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 571;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_17;
    phases CS;
    from Meter_17;
    to tn_0_C_Meter_17;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_17;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_17_131;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_1_Meter_17_131;
    length 17.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_17_131;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_17_131;
    name house_0_1C_tm_0_C_1_Meter_17_131;
    schedule_skew 98;
    Rroof 14.85;
    Rwall 4.36;
    Rfloor 7.75;
    Rdoors 3.612509e+00;
    Rwindows 2.06;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2140;
    number_of_doors 3;
    air_temperature 74.43;
    mass_temperature 74.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.01;

    object ZIPload {
        // Responsive load
        schedule_skew 98;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 98;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_17_132;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_2_Meter_17_132;
    length 16.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_17_132;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_17_132;
    name house_0_2C_tm_0_C_2_Meter_17_132;
    schedule_skew 583;
    Rroof 25.76;
    Rwall 10.38;
    Rfloor 7.35;
    Rdoors 4.254315e+00;
    Rwindows 1.48;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1939;
    number_of_doors 2;
    air_temperature 72.53;
    mass_temperature 72.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.75;

    object ZIPload {
        // Responsive load
        schedule_skew 583;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 583;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_17_133;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_3_Meter_17_133;
    length 19.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_17_133;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_17_133;
    name house_0_3C_tm_0_C_3_Meter_17_133;
    schedule_skew 240;
    Rroof 25.83;
    Rwall 16.22;
    Rfloor 5.93;
    Rdoors 4.903544e+00;
    Rwindows 0.94;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2369;
    number_of_doors 3;
    air_temperature 71.05;
    mass_temperature 71.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.03;

    object ZIPload {
        // Responsive load
        schedule_skew 240;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 240;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_17_134;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_4_Meter_17_134;
    length 18.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_17_134;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_17_134;
    name house_0_4C_tm_0_C_4_Meter_17_134;
    schedule_skew 169;
    Rroof 30.30;
    Rwall 8.83;
    Rfloor 5.12;
    Rdoors 4.759520e+00;
    Rwindows 1.37;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1785;
    number_of_doors 2;
    air_temperature 71.54;
    mass_temperature 71.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.30;

    object ZIPload {
        // Responsive load
        schedule_skew 169;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 169;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_17_135;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_5_Meter_17_135;
    length 11.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_17_135;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_17_135;
    name house_0_5C_tm_0_C_5_Meter_17_135;
    schedule_skew 465;
    Rroof 14.75;
    Rwall 17.36;
    Rfloor 16.51;
    Rdoors 4.241728e+00;
    Rwindows 0.85;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3857;
    number_of_doors 4;
    air_temperature 73.34;
    mass_temperature 73.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.57;

    object ZIPload {
        // Responsive load
        schedule_skew 465;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 465;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_17_136;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_6_Meter_17_136;
    length 18.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_17_136;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_17_136;
    name house_0_6C_tm_0_C_6_Meter_17_136;
    schedule_skew 881;
    Rroof 32.36;
    Rwall 16.68;
    Rfloor 7.87;
    Rdoors 4.657853e+00;
    Rwindows 1.97;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.83;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1615;
    number_of_doors 2;
    air_temperature 73.62;
    mass_temperature 73.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.61;

    object ZIPload {
        // Responsive load
        schedule_skew 881;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 881;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_17_137;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_7_Meter_17_137;
    length 19.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_17_137;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_17_137;
    name house_0_7C_tm_0_C_7_Meter_17_137;
    schedule_skew 729;
    Rroof 28.44;
    Rwall 16.92;
    Rfloor 8.53;
    Rdoors 4.802942e+00;
    Rwindows 1.50;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2336;
    number_of_doors 3;
    air_temperature 70.27;
    mass_temperature 70.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.21;

    object ZIPload {
        // Responsive load
        schedule_skew 729;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 729;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_17_138;
    phases CS;
    from tn_0_C_Meter_17;
    to tm_0_C_8_Meter_17_138;
    length 12.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_17_138;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_17_138;
    name house_0_8C_tm_0_C_8_Meter_17_138;
    schedule_skew 41;
    Rroof 28.33;
    Rwall 21.83;
    Rfloor 8.72;
    Rdoors 4.497253e+00;
    Rwindows 1.59;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3456;
    number_of_doors 4;
    air_temperature 74.51;
    mass_temperature 74.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.94;

    object ZIPload {
        // Responsive load
        schedule_skew 41;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 41;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_19;
    phases AS;
    from Meter_19;
    to tn_0_A_Meter_19;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_19;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_19_139;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_1_Meter_19_139;
    length 15.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_19_139;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_19_139;
    name house_0_1A_tm_0_A_1_Meter_19_139;
    schedule_skew 832;
    Rroof 28.73;
    Rwall 13.93;
    Rfloor 10.63;
    Rdoors 3.364277e+00;
    Rwindows 2.24;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3019;
    number_of_doors 4;
    air_temperature 73.07;
    mass_temperature 73.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.50;

    object ZIPload {
        // Responsive load
        schedule_skew 832;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 832;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_19_140;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_2_Meter_19_140;
    length 15.34;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_19_140;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_19_140;
    name house_0_2A_tm_0_A_2_Meter_19_140;
    schedule_skew 1029;
    Rroof 22.70;
    Rwall 6.74;
    Rfloor 17.59;
    Rdoors 4.996073e+00;
    Rwindows 1.80;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1435;
    number_of_doors 2;
    air_temperature 73.52;
    mass_temperature 73.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.62;

    object ZIPload {
        // Responsive load
        schedule_skew 1029;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1029;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_19_141;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_3_Meter_19_141;
    length 12.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_19_141;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_19_141;
    name house_0_3A_tm_0_A_3_Meter_19_141;
    schedule_skew 640;
    Rroof 28.90;
    Rwall 4.40;
    Rfloor 5.76;
    Rdoors 4.877056e+00;
    Rwindows 1.66;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1755;
    number_of_doors 2;
    air_temperature 70.18;
    mass_temperature 70.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.13;

    object ZIPload {
        // Responsive load
        schedule_skew 640;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 640;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_19_142;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_4_Meter_19_142;
    length 14.76;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_19_142;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_19_142;
    name house_0_4A_tm_0_A_4_Meter_19_142;
    schedule_skew 864;
    Rroof 21.72;
    Rwall 4.16;
    Rfloor 14.00;
    Rdoors 3.146169e+00;
    Rwindows 2.05;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 618;
    number_of_doors 1;
    air_temperature 72.89;
    mass_temperature 72.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.34;

    object ZIPload {
        // Responsive load
        schedule_skew 864;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 864;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_19_143;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_5_Meter_19_143;
    length 18.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_19_143;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_19_143;
    name house_0_5A_tm_0_A_5_Meter_19_143;
    schedule_skew 839;
    Rroof 13.14;
    Rwall 17.56;
    Rfloor 9.24;
    Rdoors 4.958183e+00;
    Rwindows 1.55;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.92;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2473;
    number_of_doors 3;
    air_temperature 71.44;
    mass_temperature 71.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.75;

    object ZIPload {
        // Responsive load
        schedule_skew 839;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 839;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_19_144;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_6_Meter_19_144;
    length 14.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_19_144;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_19_144;
    name house_0_6A_tm_0_A_6_Meter_19_144;
    schedule_skew 663;
    Rroof 21.31;
    Rwall 14.95;
    Rfloor 14.09;
    Rdoors 4.907734e+00;
    Rwindows 1.53;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 420;
    number_of_doors 1;
    air_temperature 71.06;
    mass_temperature 71.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.41;

    object ZIPload {
        // Responsive load
        schedule_skew 663;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 663;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_19_145;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_7_Meter_19_145;
    length 10.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_19_145;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_19_145;
    name house_0_7A_tm_0_A_7_Meter_19_145;
    schedule_skew 1150;
    Rroof 12.47;
    Rwall 20.54;
    Rfloor 6.94;
    Rdoors 4.263622e+00;
    Rwindows 0.88;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3343;
    number_of_doors 4;
    air_temperature 75.18;
    mass_temperature 75.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.48;

    object ZIPload {
        // Responsive load
        schedule_skew 1150;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1150;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_19_146;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_8_Meter_19_146;
    length 14.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_19_146;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_19_146;
    name house_0_8A_tm_0_A_8_Meter_19_146;
    schedule_skew 290;
    Rroof 26.15;
    Rwall 15.33;
    Rfloor 10.77;
    Rdoors 4.820481e+00;
    Rwindows 1.23;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3757;
    number_of_doors 4;
    air_temperature 71.38;
    mass_temperature 71.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.80;

    object ZIPload {
        // Responsive load
        schedule_skew 290;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 290;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_19_147;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_9_Meter_19_147;
    length 19.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_19_147;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_19_147;
    name house_0_9A_tm_0_A_9_Meter_19_147;
    schedule_skew 100;
    Rroof 27.01;
    Rwall 10.11;
    Rfloor 5.03;
    Rdoors 4.013840e+00;
    Rwindows 1.32;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3137;
    number_of_doors 4;
    air_temperature 73.15;
    mass_temperature 73.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.73;

    object ZIPload {
        // Responsive load
        schedule_skew 100;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 100;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_19_148;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_10_Meter_19_148;
    length 14.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_19_148;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_19_148;
    name house_0_10A_tm_0_A_10_Meter_19_148;
    schedule_skew 156;
    Rroof 27.05;
    Rwall 12.33;
    Rfloor 12.05;
    Rdoors 3.329742e+00;
    Rwindows 1.77;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2788;
    number_of_doors 3;
    air_temperature 74.28;
    mass_temperature 74.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.66;

    object ZIPload {
        // Responsive load
        schedule_skew 156;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 156;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_19_149;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_11_Meter_19_149;
    length 17.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_19_149;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_19_149;
    name house_0_11A_tm_0_A_11_Meter_19_149;
    schedule_skew 323;
    Rroof 26.28;
    Rwall 8.41;
    Rfloor 10.07;
    Rdoors 4.951286e+00;
    Rwindows 1.70;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.42;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1588;
    number_of_doors 2;
    air_temperature 72.46;
    mass_temperature 72.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.64;

    object ZIPload {
        // Responsive load
        schedule_skew 323;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 323;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_19_150;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_12_Meter_19_150;
    length 12.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_19_150;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_19_150;
    name house_0_12A_tm_0_A_12_Meter_19_150;
    schedule_skew 75;
    Rroof 13.19;
    Rwall 14.16;
    Rfloor 9.61;
    Rdoors 4.904541e+00;
    Rwindows 0.93;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2630;
    number_of_doors 3;
    air_temperature 75.42;
    mass_temperature 75.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.70;

    object ZIPload {
        // Responsive load
        schedule_skew 75;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 75;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_19_151;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_13_Meter_19_151;
    length 17.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_19_151;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_19_151;
    name house_0_13A_tm_0_A_13_Meter_19_151;
    schedule_skew 824;
    Rroof 26.17;
    Rwall 12.39;
    Rfloor 13.40;
    Rdoors 4.737535e+00;
    Rwindows 0.99;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3148;
    number_of_doors 4;
    air_temperature 71.45;
    mass_temperature 71.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.23;

    object ZIPload {
        // Responsive load
        schedule_skew 824;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 824;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_19_152;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_14_Meter_19_152;
    length 14.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_19_152;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_19_152;
    name house_0_14A_tm_0_A_14_Meter_19_152;
    schedule_skew 248;
    Rroof 32.44;
    Rwall 16.81;
    Rfloor 15.74;
    Rdoors 4.143088e+00;
    Rwindows 1.96;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3524;
    number_of_doors 4;
    air_temperature 74.51;
    mass_temperature 74.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.08;

    object ZIPload {
        // Responsive load
        schedule_skew 248;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 248;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_19_153;
    phases AS;
    from tn_0_A_Meter_19;
    to tm_0_A_15_Meter_19_153;
    length 15.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_19_153;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_19_153;
    name house_0_15A_tm_0_A_15_Meter_19_153;
    schedule_skew 206;
    Rroof 23.35;
    Rwall 7.37;
    Rfloor 9.76;
    Rdoors 3.518461e+00;
    Rwindows 1.49;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3562;
    number_of_doors 4;
    air_temperature 71.58;
    mass_temperature 71.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.44;

    object ZIPload {
        // Responsive load
        schedule_skew 206;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 206;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_20;
    phases AS;
    from Meter_20;
    to tn_0_A_Meter_20;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_20;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_20_154;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_1_Meter_20_154;
    length 18.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_20_154;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_20_154;
    name house_0_1A_tm_0_A_1_Meter_20_154;
    schedule_skew 59;
    Rroof 32.47;
    Rwall 8.37;
    Rfloor 17.32;
    Rdoors 3.780745e+00;
    Rwindows 1.70;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 532;
    number_of_doors 1;
    air_temperature 72.16;
    mass_temperature 72.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.24;

    object ZIPload {
        // Responsive load
        schedule_skew 59;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 59;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_20_155;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_2_Meter_20_155;
    length 12.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_20_155;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_20_155;
    name house_0_2A_tm_0_A_2_Meter_20_155;
    schedule_skew 705;
    Rroof 13.26;
    Rwall 12.83;
    Rfloor 4.31;
    Rdoors 3.517478e+00;
    Rwindows 1.06;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1535;
    number_of_doors 2;
    air_temperature 71.90;
    mass_temperature 71.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.62;

    object ZIPload {
        // Responsive load
        schedule_skew 705;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 705;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_20_156;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_3_Meter_20_156;
    length 19.64;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_20_156;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_20_156;
    name house_0_3A_tm_0_A_3_Meter_20_156;
    schedule_skew 1167;
    Rroof 22.64;
    Rwall 12.52;
    Rfloor 15.23;
    Rdoors 4.925165e+00;
    Rwindows 1.09;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1429;
    number_of_doors 2;
    air_temperature 71.83;
    mass_temperature 71.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.31;

    object ZIPload {
        // Responsive load
        schedule_skew 1167;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1167;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_20_157;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_4_Meter_20_157;
    length 16.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_20_157;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_20_157;
    name house_0_4A_tm_0_A_4_Meter_20_157;
    schedule_skew 261;
    Rroof 31.24;
    Rwall 21.18;
    Rfloor 9.21;
    Rdoors 4.459496e+00;
    Rwindows 2.18;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1099;
    number_of_doors 2;
    air_temperature 71.39;
    mass_temperature 71.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.83;

    object ZIPload {
        // Responsive load
        schedule_skew 261;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 261;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_20_158;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_5_Meter_20_158;
    length 15.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_20_158;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_20_158;
    name house_0_5A_tm_0_A_5_Meter_20_158;
    schedule_skew 392;
    Rroof 17.13;
    Rwall 4.15;
    Rfloor 6.93;
    Rdoors 4.544132e+00;
    Rwindows 1.32;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1242;
    number_of_doors 2;
    air_temperature 71.29;
    mass_temperature 71.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.84;

    object ZIPload {
        // Responsive load
        schedule_skew 392;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 392;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_20_159;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_6_Meter_20_159;
    length 18.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_20_159;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_20_159;
    name house_0_6A_tm_0_A_6_Meter_20_159;
    schedule_skew 523;
    Rroof 13.67;
    Rwall 16.88;
    Rfloor 11.41;
    Rdoors 4.973627e+00;
    Rwindows 1.68;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1964;
    number_of_doors 2;
    air_temperature 74.86;
    mass_temperature 74.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.00;

    object ZIPload {
        // Responsive load
        schedule_skew 523;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 523;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_20_160;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_7_Meter_20_160;
    length 18.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_20_160;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_20_160;
    name house_0_7A_tm_0_A_7_Meter_20_160;
    schedule_skew 235;
    Rroof 33.42;
    Rwall 10.62;
    Rfloor 7.25;
    Rdoors 3.380032e+00;
    Rwindows 1.43;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3619;
    number_of_doors 4;
    air_temperature 73.39;
    mass_temperature 73.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.92;

    object ZIPload {
        // Responsive load
        schedule_skew 235;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 235;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_20_161;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_8_Meter_20_161;
    length 18.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_20_161;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_20_161;
    name house_0_8A_tm_0_A_8_Meter_20_161;
    schedule_skew 991;
    Rroof 27.18;
    Rwall 18.74;
    Rfloor 7.10;
    Rdoors 3.922917e+00;
    Rwindows 2.01;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 623;
    number_of_doors 1;
    air_temperature 73.44;
    mass_temperature 73.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.59;

    object ZIPload {
        // Responsive load
        schedule_skew 991;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 991;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_20_162;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_9_Meter_20_162;
    length 15.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_20_162;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_20_162;
    name house_0_9A_tm_0_A_9_Meter_20_162;
    schedule_skew 102;
    Rroof 23.18;
    Rwall 8.45;
    Rfloor 5.19;
    Rdoors 4.779484e+00;
    Rwindows 1.95;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1637;
    number_of_doors 2;
    air_temperature 73.25;
    mass_temperature 73.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 102;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 102;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_20_163;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_10_Meter_20_163;
    length 19.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_20_163;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_20_163;
    name house_0_10A_tm_0_A_10_Meter_20_163;
    schedule_skew 185;
    Rroof 29.01;
    Rwall 14.19;
    Rfloor 12.88;
    Rdoors 3.391031e+00;
    Rwindows 1.73;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1973;
    number_of_doors 2;
    air_temperature 71.61;
    mass_temperature 71.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.78;

    object ZIPload {
        // Responsive load
        schedule_skew 185;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 185;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_20_164;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_11_Meter_20_164;
    length 11.16;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_20_164;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_20_164;
    name house_0_11A_tm_0_A_11_Meter_20_164;
    schedule_skew 965;
    Rroof 19.12;
    Rwall 11.94;
    Rfloor 7.02;
    Rdoors 4.779837e+00;
    Rwindows 0.94;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1913;
    number_of_doors 2;
    air_temperature 72.51;
    mass_temperature 72.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.88;

    object ZIPload {
        // Responsive load
        schedule_skew 965;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 965;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_20_165;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_12_Meter_20_165;
    length 15.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_20_165;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_20_165;
    name house_0_12A_tm_0_A_12_Meter_20_165;
    schedule_skew 1062;
    Rroof 22.01;
    Rwall 13.28;
    Rfloor 4.68;
    Rdoors 3.626878e+00;
    Rwindows 1.50;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3371;
    number_of_doors 4;
    air_temperature 74.71;
    mass_temperature 74.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.85;

    object ZIPload {
        // Responsive load
        schedule_skew 1062;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1062;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_20_166;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_13_Meter_20_166;
    length 13.22;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_20_166;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_20_166;
    name house_0_13A_tm_0_A_13_Meter_20_166;
    schedule_skew 972;
    Rroof 22.77;
    Rwall 6.21;
    Rfloor 12.95;
    Rdoors 3.967703e+00;
    Rwindows 1.53;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1092;
    number_of_doors 2;
    air_temperature 72.76;
    mass_temperature 72.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.40;

    object ZIPload {
        // Responsive load
        schedule_skew 972;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 972;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_20_167;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_14_Meter_20_167;
    length 11.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_20_167;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_20_167;
    name house_0_14A_tm_0_A_14_Meter_20_167;
    schedule_skew 1029;
    Rroof 27.54;
    Rwall 20.89;
    Rfloor 15.86;
    Rdoors 4.093827e+00;
    Rwindows 1.26;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3784;
    number_of_doors 4;
    air_temperature 72.87;
    mass_temperature 72.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.65;

    object ZIPload {
        // Responsive load
        schedule_skew 1029;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1029;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_20_168;
    phases AS;
    from tn_0_A_Meter_20;
    to tm_0_A_15_Meter_20_168;
    length 10.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_20_168;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_20_168;
    name house_0_15A_tm_0_A_15_Meter_20_168;
    schedule_skew 252;
    Rroof 31.62;
    Rwall 19.29;
    Rfloor 9.19;
    Rdoors 4.804558e+00;
    Rwindows 1.44;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 705;
    number_of_doors 1;
    air_temperature 71.79;
    mass_temperature 71.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.55;

    object ZIPload {
        // Responsive load
        schedule_skew 252;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 252;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_1_B_Meter_22;
    phases BS;
    from Meter_22;
    to tn_1_B_Meter_22;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_1_B_Meter_22;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_1_B_1_Meter_22_169;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_1_Meter_22_169;
    length 16.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_1_Meter_22_169;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_1_Meter_22_169;
    name house_1_1B_tm_1_B_1_Meter_22_169;
    schedule_skew 458;
    Rroof 14.17;
    Rwall 7.84;
    Rfloor 4.36;
    Rdoors 3.553140e+00;
    Rwindows 0.91;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2761;
    number_of_doors 3;
    air_temperature 74.05;
    mass_temperature 74.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.72;

    object recorder {
      property cooling_setpoint;
      interval 30;
      file Output/house_1_1B_tm_1_B_1_Meter_22_169_setpoint.csv;
    };

    object ZIPload {
        // Responsive load
        schedule_skew 458;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 458;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_2_Meter_22_170;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_2_Meter_22_170;
    length 10.19;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_2_Meter_22_170;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_2_Meter_22_170;
    name house_1_2B_tm_1_B_2_Meter_22_170;
    schedule_skew 566;
    Rroof 23.76;
    Rwall 17.09;
    Rfloor 16.03;
    Rdoors 3.196660e+00;
    Rwindows 1.84;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3552;
    number_of_doors 4;
    air_temperature 74.74;
    mass_temperature 74.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.15;

    object ZIPload {
        // Responsive load
        schedule_skew 566;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 566;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_3_Meter_22_171;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_3_Meter_22_171;
    length 14.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_3_Meter_22_171;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_3_Meter_22_171;
    name house_1_3B_tm_1_B_3_Meter_22_171;
    schedule_skew 969;
    Rroof 26.44;
    Rwall 10.39;
    Rfloor 6.50;
    Rdoors 3.441646e+00;
    Rwindows 1.19;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2140;
    number_of_doors 3;
    air_temperature 71.66;
    mass_temperature 71.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.72;

    object ZIPload {
        // Responsive load
        schedule_skew 969;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 969;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_4_Meter_22_172;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_4_Meter_22_172;
    length 11.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_4_Meter_22_172;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_4_Meter_22_172;
    name house_1_4B_tm_1_B_4_Meter_22_172;
    schedule_skew 94;
    Rroof 15.76;
    Rwall 15.57;
    Rfloor 6.79;
    Rdoors 4.605452e+00;
    Rwindows 0.76;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3301;
    number_of_doors 4;
    air_temperature 70.21;
    mass_temperature 70.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.11;

    object ZIPload {
        // Responsive load
        schedule_skew 94;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 94;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_5_Meter_22_173;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_5_Meter_22_173;
    length 19.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_5_Meter_22_173;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_5_Meter_22_173;
    name house_1_5B_tm_1_B_5_Meter_22_173;
    schedule_skew 215;
    Rroof 23.06;
    Rwall 4.57;
    Rfloor 4.38;
    Rdoors 4.566280e+00;
    Rwindows 2.22;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1804;
    number_of_doors 2;
    air_temperature 73.18;
    mass_temperature 73.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.51;

    object ZIPload {
        // Responsive load
        schedule_skew 215;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 215;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_6_Meter_22_174;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_6_Meter_22_174;
    length 17.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_6_Meter_22_174;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_6_Meter_22_174;
    name house_1_6B_tm_1_B_6_Meter_22_174;
    schedule_skew 1052;
    Rroof 11.77;
    Rwall 6.51;
    Rfloor 6.69;
    Rdoors 3.626247e+00;
    Rwindows 2.18;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2670;
    number_of_doors 3;
    air_temperature 72.86;
    mass_temperature 72.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.45;

    object ZIPload {
        // Responsive load
        schedule_skew 1052;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1052;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_7_Meter_22_175;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_7_Meter_22_175;
    length 19.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_7_Meter_22_175;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_7_Meter_22_175;
    name house_1_7B_tm_1_B_7_Meter_22_175;
    schedule_skew 845;
    Rroof 21.88;
    Rwall 7.68;
    Rfloor 13.99;
    Rdoors 3.150140e+00;
    Rwindows 1.33;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2858;
    number_of_doors 3;
    air_temperature 73.88;
    mass_temperature 73.88;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.89;

    object ZIPload {
        // Responsive load
        schedule_skew 845;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 845;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_8_Meter_22_176;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_8_Meter_22_176;
    length 10.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_8_Meter_22_176;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_8_Meter_22_176;
    name house_1_8B_tm_1_B_8_Meter_22_176;
    schedule_skew 64;
    Rroof 16.42;
    Rwall 21.26;
    Rfloor 16.66;
    Rdoors 4.303258e+00;
    Rwindows 1.49;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2736;
    number_of_doors 3;
    air_temperature 74.41;
    mass_temperature 74.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.50;

    object ZIPload {
        // Responsive load
        schedule_skew 64;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 64;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_9_Meter_22_177;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_9_Meter_22_177;
    length 14.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_9_Meter_22_177;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_9_Meter_22_177;
    name house_1_9B_tm_1_B_9_Meter_22_177;
    schedule_skew 1172;
    Rroof 11.20;
    Rwall 19.33;
    Rfloor 16.78;
    Rdoors 3.974816e+00;
    Rwindows 1.83;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1453;
    number_of_doors 2;
    air_temperature 70.82;
    mass_temperature 70.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.51;

    object ZIPload {
        // Responsive load
        schedule_skew 1172;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1172;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_10_Meter_22_178;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_10_Meter_22_178;
    length 12.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_10_Meter_22_178;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_10_Meter_22_178;
    name house_1_10B_tm_1_B_10_Meter_22_178;
    schedule_skew 7;
    Rroof 20.42;
    Rwall 14.84;
    Rfloor 7.64;
    Rdoors 4.760480e+00;
    Rwindows 1.54;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1093;
    number_of_doors 2;
    air_temperature 72.84;
    mass_temperature 72.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.42;

    object ZIPload {
        // Responsive load
        schedule_skew 7;
        base_power responsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 7;
        base_power unresponsive_loads*0.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_1_B_11_Meter_22_179;
    phases BS;
    from tn_1_B_Meter_22;
    to tm_1_B_11_Meter_22_179;
    length 15.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_1_B_11_Meter_22_179;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_1_B_11_Meter_22_179;
    name house_1_11B_tm_1_B_11_Meter_22_179;
    schedule_skew 239;
    Rroof 30.84;
    Rwall 17.23;
    Rfloor 4.55;
    Rdoors 3.576573e+00;
    Rwindows 1.53;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2598;
    number_of_doors 3;
    air_temperature 72.08;
    mass_temperature 72.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
