    length 16.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_47_397;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_47_397;
    name house_0_15A_tm_0_A_15_Meter_47_397;
    schedule_skew 129;
    Rroof 19.63;
    Rwall 15.55;
    Rfloor 17.85;
    Rdoors 4.093375e+00;
    Rwindows 0.86;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2481;
    number_of_doors 3;
    air_temperature 73.08;
    mass_temperature 73.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.73;

    object ZIPload {
        // Responsive load
        schedule_skew 129;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 129;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_47;
    phases BS;
    from Meter_47;
    to tn_0_B_Meter_47;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_47;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_47_398;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_1_Meter_47_398;
    length 11.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_47_398;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_47_398;
    name house_0_1B_tm_0_B_1_Meter_47_398;
    schedule_skew 887;
    Rroof 28.40;
    Rwall 5.67;
    Rfloor 12.87;
    Rdoors 4.591232e+00;
    Rwindows 2.10;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2757;
    number_of_doors 3;
    air_temperature 72.33;
    mass_temperature 72.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.21;

    object ZIPload {
        // Responsive load
        schedule_skew 887;
        base_power responsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 887;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_47_399;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_2_Meter_47_399;
    length 17.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_47_399;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_47_399;
    name house_0_2B_tm_0_B_2_Meter_47_399;
    schedule_skew 978;
    Rroof 32.17;
    Rwall 20.84;
    Rfloor 9.55;
    Rdoors 3.213339e+00;
    Rwindows 1.69;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1069;
    number_of_doors 2;
    air_temperature 71.09;
    mass_temperature 71.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.18;

    object ZIPload {
        // Responsive load
        schedule_skew 978;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 978;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_47_400;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_3_Meter_47_400;
    length 15.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_47_400;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_47_400;
    name house_0_3B_tm_0_B_3_Meter_47_400;
    schedule_skew 253;
    Rroof 19.29;
    Rwall 21.80;
    Rfloor 15.43;
    Rdoors 4.417053e+00;
    Rwindows 1.58;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1269;
    number_of_doors 2;
    air_temperature 72.47;
    mass_temperature 72.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.57;

    object ZIPload {
        // Responsive load
        schedule_skew 253;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 253;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_47_401;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_4_Meter_47_401;
    length 18.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_47_401;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_47_401;
    name house_0_4B_tm_0_B_4_Meter_47_401;
    schedule_skew 783;
    Rroof 23.40;
    Rwall 9.13;
    Rfloor 6.62;
    Rdoors 3.020470e+00;
    Rwindows 2.24;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.92;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 811;
    number_of_doors 1;
    air_temperature 73.93;
    mass_temperature 73.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.40;

    object ZIPload {
        // Responsive load
        schedule_skew 783;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 783;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_47_402;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_5_Meter_47_402;
    length 16.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_47_402;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_47_402;
    name house_0_5B_tm_0_B_5_Meter_47_402;
    schedule_skew 33;
    Rroof 30.34;
    Rwall 12.72;
    Rfloor 10.94;
    Rdoors 4.880900e+00;
    Rwindows 1.48;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2480;
    number_of_doors 3;
    air_temperature 73.22;
    mass_temperature 73.22;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.26;

    object ZIPload {
        // Responsive load
        schedule_skew 33;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 33;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_47_403;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_6_Meter_47_403;
    length 13.34;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_47_403;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_47_403;
    name house_0_6B_tm_0_B_6_Meter_47_403;
    schedule_skew 85;
    Rroof 23.11;
    Rwall 18.40;
    Rfloor 14.56;
    Rdoors 3.583820e+00;
    Rwindows 2.05;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3803;
    number_of_doors 4;
    air_temperature 71.99;
    mass_temperature 71.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.70;

    object ZIPload {
        // Responsive load
        schedule_skew 85;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 85;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_47_404;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_7_Meter_47_404;
    length 19.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_47_404;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_47_404;
    name house_0_7B_tm_0_B_7_Meter_47_404;
    schedule_skew 729;
    Rroof 32.02;
    Rwall 16.05;
    Rfloor 17.13;
    Rdoors 4.637162e+00;
    Rwindows 1.73;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1808;
    number_of_doors 2;
    air_temperature 73.01;
    mass_temperature 73.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 729;
        base_power responsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 729;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_47_405;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_8_Meter_47_405;
    length 15.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_47_405;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_47_405;
    name house_0_8B_tm_0_B_8_Meter_47_405;
    schedule_skew 90;
    Rroof 14.82;
    Rwall 13.22;
    Rfloor 15.56;
    Rdoors 3.809661e+00;
    Rwindows 1.75;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2326;
    number_of_doors 3;
    air_temperature 71.75;
    mass_temperature 71.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.85;

    object ZIPload {
        // Responsive load
        schedule_skew 90;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 90;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_47_406;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_9_Meter_47_406;
    length 11.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_47_406;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_47_406;
    name house_0_9B_tm_0_B_9_Meter_47_406;
    schedule_skew 951;
    Rroof 30.13;
    Rwall 11.61;
    Rfloor 12.58;
    Rdoors 3.346800e+00;
    Rwindows 1.26;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1640;
    number_of_doors 2;
    air_temperature 71.00;
    mass_temperature 71.00;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.92;

    object ZIPload {
        // Responsive load
        schedule_skew 951;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 951;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_47_407;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_10_Meter_47_407;
    length 14.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_47_407;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_47_407;
    name house_0_10B_tm_0_B_10_Meter_47_407;
    schedule_skew 1157;
    Rroof 28.49;
    Rwall 9.04;
    Rfloor 13.58;
    Rdoors 4.599907e+00;
    Rwindows 1.15;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1979;
    number_of_doors 2;
    air_temperature 71.37;
    mass_temperature 71.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.37;

    object ZIPload {
        // Responsive load
        schedule_skew 1157;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1157;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_47_408;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_11_Meter_47_408;
    length 13.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_47_408;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_47_408;
    name house_0_11B_tm_0_B_11_Meter_47_408;
    schedule_skew 699;
    Rroof 20.34;
    Rwall 19.05;
    Rfloor 10.33;
    Rdoors 3.046506e+00;
    Rwindows 1.89;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1303;
    number_of_doors 2;
    air_temperature 74.05;
    mass_temperature 74.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.75;

    object ZIPload {
        // Responsive load
        schedule_skew 699;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 699;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_47_409;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_12_Meter_47_409;
    length 14.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_47_409;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_47_409;
    name house_0_12B_tm_0_B_12_Meter_47_409;
    schedule_skew 854;
    Rroof 23.67;
    Rwall 13.88;
    Rfloor 7.10;
    Rdoors 3.699886e+00;
    Rwindows 1.32;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 748;
    number_of_doors 1;
    air_temperature 73.99;
    mass_temperature 73.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.45;

    object ZIPload {
        // Responsive load
        schedule_skew 854;
        base_power responsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 854;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_47_410;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_13_Meter_47_410;
    length 17.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_47_410;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_47_410;
    name house_0_13B_tm_0_B_13_Meter_47_410;
    schedule_skew 515;
    Rroof 19.88;
    Rwall 10.07;
    Rfloor 14.18;
    Rdoors 3.891789e+00;
    Rwindows 1.17;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2159;
    number_of_doors 3;
    air_temperature 73.53;
    mass_temperature 73.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.53;

    object ZIPload {
        // Responsive load
        schedule_skew 515;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 515;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_47_411;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_14_Meter_47_411;
    length 12.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_47_411;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_47_411;
    name house_0_14B_tm_0_B_14_Meter_47_411;
    schedule_skew 352;
    Rroof 34.91;
    Rwall 10.96;
    Rfloor 7.25;
    Rdoors 4.403386e+00;
    Rwindows 2.12;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 865;
    number_of_doors 1;
    air_temperature 74.93;
    mass_temperature 74.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.84;

    object ZIPload {
        // Responsive load
        schedule_skew 352;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 352;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_47_412;
    phases BS;
    from tn_0_B_Meter_47;
    to tm_0_B_15_Meter_47_412;
    length 15.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_47_412;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_47_412;
    name house_0_15B_tm_0_B_15_Meter_47_412;
    schedule_skew 86;
    Rroof 12.08;
    Rwall 19.80;
    Rfloor 12.96;
    Rdoors 3.924217e+00;
    Rwindows 2.12;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 901;
    number_of_doors 1;
    air_temperature 73.41;
    mass_temperature 73.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.45;

    object ZIPload {
        // Responsive load
        schedule_skew 86;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 86;
        base_power unresponsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_47;
    phases CS;
    from Meter_47;
    to tn_0_C_Meter_47;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_47;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_47_413;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_1_Meter_47_413;
    length 15.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_47_413;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_47_413;
    name house_0_1C_tm_0_C_1_Meter_47_413;
    schedule_skew 525;
    Rroof 13.28;
    Rwall 13.03;
    Rfloor 13.92;
    Rdoors 4.974717e+00;
    Rwindows 2.08;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1425;
    number_of_doors 2;
    air_temperature 72.25;
    mass_temperature 72.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.11;

    object ZIPload {
        // Responsive load
        schedule_skew 525;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 525;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_47_414;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_2_Meter_47_414;
    length 10.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_47_414;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_47_414;
    name house_0_2C_tm_0_C_2_Meter_47_414;
    schedule_skew 212;
    Rroof 32.25;
    Rwall 16.96;
    Rfloor 14.25;
    Rdoors 3.165966e+00;
    Rwindows 1.56;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1825;
    number_of_doors 2;
    air_temperature 73.41;
    mass_temperature 73.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.76;

    object ZIPload {
        // Responsive load
        schedule_skew 212;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 212;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_47_415;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_3_Meter_47_415;
    length 14.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_47_415;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_47_415;
    name house_0_3C_tm_0_C_3_Meter_47_415;
    schedule_skew 503;
    Rroof 23.01;
    Rwall 4.64;
    Rfloor 17.81;
    Rdoors 3.394417e+00;
    Rwindows 1.67;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1500;
    number_of_doors 2;
    air_temperature 73.94;
    mass_temperature 73.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.30;

    object ZIPload {
        // Responsive load
        schedule_skew 503;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 503;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_47_416;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_4_Meter_47_416;
    length 15.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_47_416;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_47_416;
    name house_0_4C_tm_0_C_4_Meter_47_416;
    schedule_skew 63;
    Rroof 21.07;
    Rwall 9.48;
    Rfloor 7.89;
    Rdoors 3.041671e+00;
    Rwindows 1.14;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3466;
    number_of_doors 4;
    air_temperature 70.21;
    mass_temperature 70.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.02;

    object ZIPload {
        // Responsive load
        schedule_skew 63;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 63;
        base_power unresponsive_loads*1.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_47_417;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_5_Meter_47_417;
    length 14.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_47_417;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_47_417;
    name house_0_5C_tm_0_C_5_Meter_47_417;
    schedule_skew 755;
    Rroof 24.76;
    Rwall 12.26;
    Rfloor 17.68;
    Rdoors 3.324188e+00;
    Rwindows 1.31;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2397;
    number_of_doors 3;
    air_temperature 74.35;
    mass_temperature 74.35;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.18;

    object ZIPload {
        // Responsive load
        schedule_skew 755;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 755;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_47_418;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_6_Meter_47_418;
    length 19.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_47_418;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_47_418;
    name house_0_6C_tm_0_C_6_Meter_47_418;
    schedule_skew 410;
    Rroof 21.80;
    Rwall 20.44;
    Rfloor 11.72;
    Rdoors 3.925619e+00;
    Rwindows 2.09;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3662;
    number_of_doors 4;
    air_temperature 70.58;
    mass_temperature 70.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.06;

    object ZIPload {
        // Responsive load
        schedule_skew 410;
        base_power responsive_loads*1.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 410;
        base_power unresponsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_47_419;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_7_Meter_47_419;
    length 17.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_47_419;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_47_419;
    name house_0_7C_tm_0_C_7_Meter_47_419;
    schedule_skew 468;
    Rroof 14.48;
    Rwall 21.07;
    Rfloor 8.68;
    Rdoors 3.798265e+00;
    Rwindows 1.16;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 516;
    number_of_doors 1;
    air_temperature 71.92;
    mass_temperature 71.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.60;

    object ZIPload {
        // Responsive load
        schedule_skew 468;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 468;
        base_power unresponsive_loads*0.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_47_420;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_8_Meter_47_420;
    length 11.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_47_420;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_47_420;
    name house_0_8C_tm_0_C_8_Meter_47_420;
    schedule_skew 879;
    Rroof 28.33;
    Rwall 6.07;
    Rfloor 13.51;
    Rdoors 4.006166e+00;
    Rwindows 1.66;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1159;
    number_of_doors 2;
    air_temperature 74.63;
    mass_temperature 74.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.32;

    object ZIPload {
        // Responsive load
        schedule_skew 879;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 879;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_47_421;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_9_Meter_47_421;
    length 11.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_47_421;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_47_421;
    name house_0_9C_tm_0_C_9_Meter_47_421;
    schedule_skew 728;
    Rroof 31.11;
    Rwall 7.85;
    Rfloor 8.63;
    Rdoors 4.985058e+00;
    Rwindows 0.85;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2496;
    number_of_doors 3;
    air_temperature 74.29;
    mass_temperature 74.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.81;

    object ZIPload {
        // Responsive load
        schedule_skew 728;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 728;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_47_422;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_10_Meter_47_422;
    length 16.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_47_422;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_47_422;
    name house_0_10C_tm_0_C_10_Meter_47_422;
    schedule_skew 953;
    Rroof 13.14;
    Rwall 13.39;
    Rfloor 13.10;
    Rdoors 4.604033e+00;
    Rwindows 2.16;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3119;
    number_of_doors 4;
    air_temperature 71.05;
    mass_temperature 71.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.44;

    object ZIPload {
        // Responsive load
        schedule_skew 953;
        base_power responsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 953;
        base_power unresponsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_47_423;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_11_Meter_47_423;
    length 17.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_47_423;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_47_423;
    name house_0_11C_tm_0_C_11_Meter_47_423;
    schedule_skew 1032;
    Rroof 25.67;
    Rwall 13.52;
    Rfloor 6.22;
    Rdoors 4.866270e+00;
    Rwindows 1.55;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3434;
    number_of_doors 4;
    air_temperature 72.68;
    mass_temperature 72.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.31;

    object ZIPload {
        // Responsive load
        schedule_skew 1032;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1032;
        base_power unresponsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_47_424;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_12_Meter_47_424;
    length 12.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_47_424;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_47_424;
    name house_0_12C_tm_0_C_12_Meter_47_424;
    schedule_skew 54;
    Rroof 30.28;
    Rwall 6.72;
    Rfloor 11.34;
    Rdoors 4.067926e+00;
    Rwindows 1.87;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2232;
    number_of_doors 3;
    air_temperature 74.92;
    mass_temperature 74.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.11;

    object ZIPload {
        // Responsive load
        schedule_skew 54;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 54;
        base_power unresponsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_47_425;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_13_Meter_47_425;
    length 11.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_47_425;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_47_425;
    name house_0_13C_tm_0_C_13_Meter_47_425;
    schedule_skew 321;
    Rroof 27.67;
    Rwall 7.81;
    Rfloor 15.30;
    Rdoors 3.127723e+00;
    Rwindows 1.43;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3283;
    number_of_doors 4;
    air_temperature 74.52;
    mass_temperature 74.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.54;

    object ZIPload {
        // Responsive load
        schedule_skew 321;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 321;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_47_426;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_14_Meter_47_426;
    length 19.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_47_426;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_47_426;
    name house_0_14C_tm_0_C_14_Meter_47_426;
    schedule_skew 894;
    Rroof 17.96;
    Rwall 8.54;
    Rfloor 4.62;
    Rdoors 3.652557e+00;
    Rwindows 1.81;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2108;
    number_of_doors 3;
    air_temperature 71.93;
    mass_temperature 71.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.87;

    object ZIPload {
        // Responsive load
        schedule_skew 894;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 894;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_47_427;
    phases CS;
    from tn_0_C_Meter_47;
    to tm_0_C_15_Meter_47_427;
    length 12.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_47_427;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_47_427;
    name house_0_15C_tm_0_C_15_Meter_47_427;
    schedule_skew 1121;
    Rroof 29.73;
    Rwall 4.12;
    Rfloor 7.17;
    Rdoors 3.071669e+00;
    Rwindows 0.79;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2130;
    number_of_doors 3;
    air_temperature 73.93;
    mass_temperature 73.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.22;

    object ZIPload {
        // Responsive load
        schedule_skew 1121;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1121;
        base_power unresponsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_48;
    phases AS;
    from Meter_48;
    to tn_0_A_Meter_48;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 290 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_48;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_48_428;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_1_Meter_48_428;
    length 18.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_48_428;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_48_428;
    name house_0_1A_tm_0_A_1_Meter_48_428;
    schedule_skew 244;
    Rroof 16.33;
    Rwall 11.41;
    Rfloor 17.77;
    Rdoors 3.682857e+00;
    Rwindows 1.91;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 718;
    number_of_doors 1;
    air_temperature 74.21;
    mass_temperature 74.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.98;

    object ZIPload {
        // Responsive load
        schedule_skew 244;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 244;
        base_power unresponsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_48_429;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_2_Meter_48_429;
    length 12.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_48_429;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_48_429;
    name house_0_2A_tm_0_A_2_Meter_48_429;
    schedule_skew 578;
    Rroof 26.40;
    Rwall 18.94;
    Rfloor 15.24;
    Rdoors 3.782919e+00;
    Rwindows 1.10;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3111;
    number_of_doors 4;
    air_temperature 71.89;
    mass_temperature 71.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.61;

    object ZIPload {
        // Responsive load
        schedule_skew 578;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 578;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_48_430;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_3_Meter_48_430;
    length 10.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_48_430;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_48_430;
    name house_0_3A_tm_0_A_3_Meter_48_430;
    schedule_skew 962;
    Rroof 30.31;
    Rwall 11.01;
    Rfloor 14.90;
    Rdoors 4.541422e+00;
    Rwindows 1.58;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1024;
    number_of_doors 2;
    air_temperature 75.20;
    mass_temperature 75.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.48;

    object ZIPload {
        // Responsive load
        schedule_skew 962;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 962;
        base_power unresponsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_48_431;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_4_Meter_48_431;
    length 10.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_48_431;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_48_431;
    name house_0_4A_tm_0_A_4_Meter_48_431;
    schedule_skew 1081;
    Rroof 28.66;
    Rwall 4.89;
    Rfloor 17.22;
    Rdoors 4.675796e+00;
    Rwindows 0.86;
    airchange_per_hour 1.60;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1501;
    number_of_doors 2;
    air_temperature 72.07;
    mass_temperature 72.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.18;

    object ZIPload {
        // Responsive load
        schedule_skew 1081;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1081;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_48_432;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_5_Meter_48_432;
    length 12.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_48_432;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_48_432;
    name house_0_5A_tm_0_A_5_Meter_48_432;
    schedule_skew 1085;
    Rroof 33.90;
    Rwall 15.71;
    Rfloor 10.03;
    Rdoors 4.476326e+00;
    Rwindows 1.64;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1609;
    number_of_doors 2;
    air_temperature 73.68;
    mass_temperature 73.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.05;

    object ZIPload {
        // Responsive load
        schedule_skew 1085;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1085;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_48_433;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_6_Meter_48_433;
    length 12.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_48_433;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_48_433;
    name house_0_6A_tm_0_A_6_Meter_48_433;
    schedule_skew 483;
    Rroof 21.17;
    Rwall 21.18;
    Rfloor 6.46;
    Rdoors 3.049635e+00;
    Rwindows 2.07;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2551;
    number_of_doors 3;
    air_temperature 72.53;
    mass_temperature 72.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.75;

    object ZIPload {
        // Responsive load
        schedule_skew 483;
        base_power responsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 483;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_48_434;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_7_Meter_48_434;
    length 11.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_48_434;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_48_434;
    name house_0_7A_tm_0_A_7_Meter_48_434;
    schedule_skew 515;
    Rroof 31.83;
    Rwall 12.71;
    Rfloor 4.80;
    Rdoors 3.018517e+00;
    Rwindows 1.36;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3468;
    number_of_doors 4;
    air_temperature 72.92;
    mass_temperature 72.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.75;

    object ZIPload {
        // Responsive load
        schedule_skew 515;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 515;
        base_power unresponsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_48_435;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_8_Meter_48_435;
    length 19.37;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_48_435;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_48_435;
    name house_0_8A_tm_0_A_8_Meter_48_435;
    schedule_skew 91;
    Rroof 15.24;
    Rwall 9.63;
    Rfloor 10.15;
    Rdoors 4.223860e+00;
    Rwindows 1.21;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1801;
    number_of_doors 2;
    air_temperature 74.31;
    mass_temperature 74.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.67;

    object ZIPload {
        // Responsive load
        schedule_skew 91;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 91;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_48_436;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_9_Meter_48_436;
    length 15.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_48_436;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_48_436;
    name house_0_9A_tm_0_A_9_Meter_48_436;
    schedule_skew 220;
    Rroof 32.03;
    Rwall 21.47;
    Rfloor 15.13;
    Rdoors 4.551533e+00;
    Rwindows 1.45;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2038;
    number_of_doors 3;
    air_temperature 73.93;
    mass_temperature 73.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.03;

    object ZIPload {
        // Responsive load
        schedule_skew 220;
        base_power responsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 220;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_48_437;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_10_Meter_48_437;
    length 17.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_48_437;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_48_437;
    name house_0_10A_tm_0_A_10_Meter_48_437;
    schedule_skew 875;
    Rroof 15.94;
    Rwall 15.26;
    Rfloor 14.47;
    Rdoors 4.179691e+00;
    Rwindows 1.05;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3502;
    number_of_doors 4;
    air_temperature 71.44;
    mass_temperature 71.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.28;

    object ZIPload {
        // Responsive load
        schedule_skew 875;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 875;
        base_power unresponsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_48_438;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_11_Meter_48_438;
    length 17.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_48_438;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_48_438;
    name house_0_11A_tm_0_A_11_Meter_48_438;
    schedule_skew 704;
    Rroof 20.04;
    Rwall 17.65;
    Rfloor 17.36;
    Rdoors 4.333770e+00;
    Rwindows 1.24;
    airchange_per_hour 1.32;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1223;
    number_of_doors 2;
    air_temperature 72.99;
    mass_temperature 72.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.04;

    object ZIPload {
        // Responsive load
        schedule_skew 704;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 704;
        base_power unresponsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_48_439;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_12_Meter_48_439;
    length 14.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_48_439;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_48_439;
    name house_0_12A_tm_0_A_12_Meter_48_439;
    schedule_skew 506;
    Rroof 22.18;
    Rwall 12.15;
    Rfloor 11.52;
    Rdoors 4.053377e+00;
    Rwindows 1.19;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1590;
    number_of_doors 2;
    air_temperature 74.76;
    mass_temperature 74.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.00;

    object ZIPload {
        // Responsive load
        schedule_skew 506;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 506;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_48_440;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_13_Meter_48_440;
    length 17.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_48_440;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_48_440;
    name house_0_13A_tm_0_A_13_Meter_48_440;
    schedule_skew 627;
    Rroof 30.89;
    Rwall 20.58;
    Rfloor 13.47;
    Rdoors 3.415492e+00;
    Rwindows 0.83;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2797;
    number_of_doors 3;
    air_temperature 75.43;
    mass_temperature 75.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.46;

    object ZIPload {
        // Responsive load
        schedule_skew 627;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 627;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_48_441;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_14_Meter_48_441;
    length 14.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_48_441;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_48_441;
    name house_0_14A_tm_0_A_14_Meter_48_441;
    schedule_skew 1070;
    Rroof 17.65;
    Rwall 7.65;
    Rfloor 14.10;
    Rdoors 3.510331e+00;
    Rwindows 1.17;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2316;
    number_of_doors 3;
    air_temperature 72.61;
    mass_temperature 72.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.63;

    object ZIPload {
        // Responsive load
        schedule_skew 1070;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1070;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_48_442;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_15_Meter_48_442;
    length 13.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_48_442;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_48_442;
    name house_0_15A_tm_0_A_15_Meter_48_442;
    schedule_skew 74;
    Rroof 18.97;
    Rwall 16.43;
    Rfloor 17.86;
    Rdoors 4.909591e+00;
    Rwindows 1.77;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1877;
    number_of_doors 2;
    air_temperature 73.54;
    mass_temperature 73.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.05;

    object ZIPload {
        // Responsive load
        schedule_skew 74;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 74;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_16_Meter_48_443;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_16_Meter_48_443;
    length 16.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_16_Meter_48_443;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_16_Meter_48_443;
    name house_0_16A_tm_0_A_16_Meter_48_443;
    schedule_skew 908;
    Rroof 23.35;
    Rwall 14.26;
    Rfloor 8.76;
    Rdoors 3.798556e+00;
    Rwindows 1.84;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 463;
    number_of_doors 1;
    air_temperature 74.24;
    mass_temperature 74.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.29;

    object ZIPload {
        // Responsive load
        schedule_skew 908;
        base_power responsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 908;
        base_power unresponsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_17_Meter_48_444;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_17_Meter_48_444;
    length 15.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_17_Meter_48_444;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_17_Meter_48_444;
    name house_0_17A_tm_0_A_17_Meter_48_444;
    schedule_skew 421;
    Rroof 14.56;
    Rwall 20.60;
    Rfloor 9.45;
    Rdoors 3.662793e+00;
    Rwindows 1.64;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2593;
    number_of_doors 3;
    air_temperature 75.24;
    mass_temperature 75.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.35;

    object ZIPload {
        // Responsive load
        schedule_skew 421;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 421;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_18_Meter_48_445;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_18_Meter_48_445;
    length 11.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_18_Meter_48_445;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_18_Meter_48_445;
    name house_0_18A_tm_0_A_18_Meter_48_445;
    schedule_skew 257;
    Rroof 11.46;
    Rwall 14.99;
    Rfloor 4.32;
    Rdoors 3.646914e+00;
    Rwindows 0.79;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2635;
    number_of_doors 3;
    air_temperature 72.37;
    mass_temperature 72.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.65;

    object ZIPload {
        // Responsive load
        schedule_skew 257;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 257;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_19_Meter_48_446;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_19_Meter_48_446;
    length 12.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_19_Meter_48_446;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_19_Meter_48_446;
    name house_0_19A_tm_0_A_19_Meter_48_446;
    schedule_skew 9;
    Rroof 25.22;
    Rwall 14.63;
    Rfloor 12.37;
    Rdoors 4.698141e+00;
    Rwindows 1.86;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1464;
    number_of_doors 2;
    air_temperature 72.49;
    mass_temperature 72.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.62;

    object ZIPload {
        // Responsive load
        schedule_skew 9;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 9;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_20_Meter_48_447;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_20_Meter_48_447;
    length 19.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_20_Meter_48_447;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_20_Meter_48_447;
    name house_0_20A_tm_0_A_20_Meter_48_447;
    schedule_skew 308;
    Rroof 14.49;
    Rwall 7.15;
    Rfloor 15.15;
    Rdoors 4.601704e+00;
    Rwindows 1.31;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 516;
    number_of_doors 1;
    air_temperature 72.24;
    mass_temperature 72.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.98;

    object ZIPload {
        // Responsive load
        schedule_skew 308;
        base_power responsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 308;
        base_power unresponsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_21_Meter_48_448;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_21_Meter_48_448;
    length 10.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_21_Meter_48_448;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_21_Meter_48_448;
    name house_0_21A_tm_0_A_21_Meter_48_448;
    schedule_skew 458;
    Rroof 21.65;
    Rwall 12.06;
    Rfloor 5.52;
    Rdoors 4.775424e+00;
    Rwindows 1.40;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1099;
    number_of_doors 2;
    air_temperature 74.33;
    mass_temperature 74.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.60;

    object ZIPload {
        // Responsive load
        schedule_skew 458;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 458;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_22_Meter_48_449;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_22_Meter_48_449;
    length 16.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_22_Meter_48_449;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_22_Meter_48_449;
    name house_0_22A_tm_0_A_22_Meter_48_449;
    schedule_skew 109;
    Rroof 29.44;
    Rwall 6.39;
    Rfloor 6.74;
    Rdoors 3.451280e+00;
    Rwindows 1.58;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2894;
    number_of_doors 3;
    air_temperature 72.75;
    mass_temperature 72.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.84;

    object ZIPload {
        // Responsive load
        schedule_skew 109;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 109;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_23_Meter_48_450;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_23_Meter_48_450;
    length 14.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_23_Meter_48_450;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_23_Meter_48_450;
    name house_0_23A_tm_0_A_23_Meter_48_450;
    schedule_skew 905;
    Rroof 19.22;
    Rwall 14.12;
    Rfloor 14.09;
    Rdoors 3.084577e+00;
    Rwindows 1.78;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 771;
    number_of_doors 1;
    air_temperature 75.31;
    mass_temperature 75.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 75.00;

    object ZIPload {
        // Responsive load
        schedule_skew 905;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 905;
        base_power unresponsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_24_Meter_48_451;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_24_Meter_48_451;
    length 10.27;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_24_Meter_48_451;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_24_Meter_48_451;
    name house_0_24A_tm_0_A_24_Meter_48_451;
    schedule_skew 474;
    Rroof 27.52;
    Rwall 17.75;
    Rfloor 13.61;
    Rdoors 3.179646e+00;
    Rwindows 0.94;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3359;
    number_of_doors 4;
    air_temperature 71.75;
    mass_temperature 71.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.07;

    object ZIPload {
        // Responsive load
        schedule_skew 474;
        base_power responsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 474;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_25_Meter_48_452;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_25_Meter_48_452;
    length 15.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_25_Meter_48_452;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_25_Meter_48_452;
    name house_0_25A_tm_0_A_25_Meter_48_452;
    schedule_skew 1176;
    Rroof 14.78;
    Rwall 14.15;
    Rfloor 13.08;
    Rdoors 3.939457e+00;
    Rwindows 1.18;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 479;
    number_of_doors 1;
    air_temperature 70.95;
    mass_temperature 70.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.94;

    object ZIPload {
        // Responsive load
        schedule_skew 1176;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1176;
        base_power unresponsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_26_Meter_48_453;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_26_Meter_48_453;
    length 15.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_26_Meter_48_453;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_26_Meter_48_453;
    name house_0_26A_tm_0_A_26_Meter_48_453;
    schedule_skew 439;
    Rroof 32.09;
    Rwall 11.32;
    Rfloor 16.61;
    Rdoors 4.951198e+00;
    Rwindows 2.05;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1515;
    number_of_doors 2;
    air_temperature 71.27;
    mass_temperature 71.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.09;

    object ZIPload {
        // Responsive load
        schedule_skew 439;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 439;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_27_Meter_48_454;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_27_Meter_48_454;
    length 10.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_27_Meter_48_454;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_27_Meter_48_454;
    name house_0_27A_tm_0_A_27_Meter_48_454;
    schedule_skew 540;
    Rroof 17.76;
    Rwall 21.40;
    Rfloor 15.29;
    Rdoors 3.929329e+00;
    Rwindows 1.22;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 694;
    number_of_doors 1;
    air_temperature 70.96;
    mass_temperature 70.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.27;

    object ZIPload {
        // Responsive load
        schedule_skew 540;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 540;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_28_Meter_48_455;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_28_Meter_48_455;
    length 15.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_28_Meter_48_455;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_28_Meter_48_455;
    name house_0_28A_tm_0_A_28_Meter_48_455;
    schedule_skew 320;
    Rroof 28.87;
    Rwall 20.25;
    Rfloor 9.94;
    Rdoors 4.776963e+00;
    Rwindows 0.85;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2703;
    number_of_doors 3;
    air_temperature 74.11;
    mass_temperature 74.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.45;

    object ZIPload {
        // Responsive load
        schedule_skew 320;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 320;
        base_power unresponsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_29_Meter_48_456;
    phases AS;
    from tn_0_A_Meter_48;
    to tm_0_A_29_Meter_48_456;
    length 15.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_29_Meter_48_456;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_29_Meter_48_456;
    name house_0_29A_tm_0_A_29_Meter_48_456;
    schedule_skew 486;
    Rroof 15.71;
    Rwall 14.23;
    Rfloor 6.37;
    Rdoors 4.410246e+00;
    Rwindows 2.00;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3046;
    number_of_doors 4;
    air_temperature 71.56;
    mass_temperature 71.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.57;

    object ZIPload {
        // Responsive load
        schedule_skew 486;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 486;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_48;
    phases BS;
    from Meter_48;
    to tn_0_B_Meter_48;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 290 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_48;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_48_457;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_1_Meter_48_457;
    length 13.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_48_457;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_48_457;
    name house_0_1B_tm_0_B_1_Meter_48_457;
    schedule_skew 91;
    Rroof 20.66;
    Rwall 4.81;
    Rfloor 9.03;
    Rdoors 4.586294e+00;
    Rwindows 1.21;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2784;
    number_of_doors 3;
    air_temperature 70.86;
    mass_temperature 70.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.09;

    object ZIPload {
        // Responsive load
        schedule_skew 91;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 91;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_48_458;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_2_Meter_48_458;
    length 14.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_48_458;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_48_458;
    name house_0_2B_tm_0_B_2_Meter_48_458;
    schedule_skew 531;
    Rroof 21.81;
    Rwall 10.55;
    Rfloor 12.59;
    Rdoors 4.539307e+00;
    Rwindows 1.41;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1542;
    number_of_doors 2;
    air_temperature 70.63;
    mass_temperature 70.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.04;

    object ZIPload {
        // Responsive load
        schedule_skew 531;
        base_power responsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 531;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_48_459;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_3_Meter_48_459;
    length 13.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_48_459;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_48_459;
    name house_0_3B_tm_0_B_3_Meter_48_459;
    schedule_skew 794;
    Rroof 23.21;
    Rwall 5.31;
    Rfloor 7.38;
    Rdoors 3.652328e+00;
    Rwindows 1.22;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2659;
    number_of_doors 3;
    air_temperature 71.80;
    mass_temperature 71.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.28;

    object ZIPload {
        // Responsive load
        schedule_skew 794;
        base_power responsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 794;
        base_power unresponsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_48_460;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_4_Meter_48_460;
    length 11.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_48_460;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_48_460;
    name house_0_4B_tm_0_B_4_Meter_48_460;
    schedule_skew 271;
    Rroof 29.55;
    Rwall 9.24;
    Rfloor 13.44;
    Rdoors 3.759168e+00;
    Rwindows 2.19;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1474;
    number_of_doors 2;
    air_temperature 74.42;
    mass_temperature 74.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.30;

    object ZIPload {
        // Responsive load
        schedule_skew 271;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 271;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_48_461;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_5_Meter_48_461;
    length 10.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_48_461;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_48_461;
    name house_0_5B_tm_0_B_5_Meter_48_461;
    schedule_skew 846;
    Rroof 29.40;
    Rwall 15.21;
    Rfloor 4.50;
    Rdoors 4.605881e+00;
    Rwindows 1.95;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 482;
    number_of_doors 1;
    air_temperature 75.11;
    mass_temperature 75.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.53;

    object ZIPload {
        // Responsive load
        schedule_skew 846;
        base_power responsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 846;
        base_power unresponsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_48_462;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_6_Meter_48_462;
    length 17.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_48_462;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_48_462;
    name house_0_6B_tm_0_B_6_Meter_48_462;
    schedule_skew 247;
    Rroof 33.66;
    Rwall 4.39;
    Rfloor 6.20;
    Rdoors 3.994555e+00;
    Rwindows 2.19;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2464;
    number_of_doors 3;
    air_temperature 73.60;
    mass_temperature 73.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.33;

    object ZIPload {
        // Responsive load
        schedule_skew 247;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 247;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_48_463;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_7_Meter_48_463;
    length 15.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_48_463;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_48_463;
    name house_0_7B_tm_0_B_7_Meter_48_463;
    schedule_skew 240;
    Rroof 31.79;
    Rwall 17.11;
    Rfloor 8.31;
    Rdoors 4.517224e+00;
    Rwindows 1.75;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.85;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1156;
    number_of_doors 2;
    air_temperature 72.48;
    mass_temperature 72.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 240;
        base_power responsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 240;
        base_power unresponsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_48_464;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_8_Meter_48_464;
    length 11.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_48_464;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_48_464;
    name house_0_8B_tm_0_B_8_Meter_48_464;
    schedule_skew 795;
    Rroof 23.94;
    Rwall 13.37;
    Rfloor 16.50;
    Rdoors 4.740323e+00;
    Rwindows 1.24;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1724;
    number_of_doors 2;
    air_temperature 72.12;
    mass_temperature 72.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.24;

    object ZIPload {
        // Responsive load
        schedule_skew 795;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 795;
        base_power unresponsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_48_465;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_9_Meter_48_465;
    length 18.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_48_465;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_48_465;
    name house_0_9B_tm_0_B_9_Meter_48_465;
    schedule_skew 938;
    Rroof 19.58;
    Rwall 16.83;
    Rfloor 13.72;
    Rdoors 4.551038e+00;
    Rwindows 1.38;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 491;
    number_of_doors 1;
    air_temperature 74.56;
    mass_temperature 74.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.45;

    object ZIPload {
        // Responsive load
        schedule_skew 938;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 938;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_48_466;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_10_Meter_48_466;
    length 12.76;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_48_466;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_48_466;
    name house_0_10B_tm_0_B_10_Meter_48_466;
    schedule_skew 341;
    Rroof 28.92;
    Rwall 13.37;
    Rfloor 11.46;
    Rdoors 4.562737e+00;
    Rwindows 1.24;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1540;
    number_of_doors 2;
    air_temperature 74.05;
    mass_temperature 74.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.21;

    object ZIPload {
        // Responsive load
        schedule_skew 341;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 341;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_48_467;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_11_Meter_48_467;
    length 13.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_48_467;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_48_467;
    name house_0_11B_tm_0_B_11_Meter_48_467;
    schedule_skew 239;
    Rroof 29.00;
    Rwall 15.64;
    Rfloor 14.25;
    Rdoors 4.698291e+00;
    Rwindows 0.78;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.08;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3753;
    number_of_doors 4;
    air_temperature 73.79;
    mass_temperature 73.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.09;

    object ZIPload {
        // Responsive load
        schedule_skew 239;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 239;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_48_468;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_12_Meter_48_468;
    length 11.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_48_468;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_48_468;
    name house_0_12B_tm_0_B_12_Meter_48_468;
    schedule_skew 942;
    Rroof 12.69;
    Rwall 16.07;
    Rfloor 10.76;
    Rdoors 4.138973e+00;
    Rwindows 1.91;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1677;
    number_of_doors 2;
    air_temperature 73.69;
    mass_temperature 73.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.05;

    object ZIPload {
        // Responsive load
        schedule_skew 942;
        base_power responsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 942;
        base_power unresponsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_48_469;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_13_Meter_48_469;
    length 17.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_48_469;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_48_469;
    name house_0_13B_tm_0_B_13_Meter_48_469;
    schedule_skew 928;
    Rroof 22.29;
    Rwall 4.64;
    Rfloor 5.43;
    Rdoors 3.727681e+00;
    Rwindows 1.69;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.65;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2499;
    number_of_doors 3;
    air_temperature 74.61;
    mass_temperature 74.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.42;

    object ZIPload {
        // Responsive load
        schedule_skew 928;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 928;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_48_470;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_14_Meter_48_470;
    length 15.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_48_470;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_48_470;
    name house_0_14B_tm_0_B_14_Meter_48_470;
    schedule_skew 827;
    Rroof 14.82;
    Rwall 16.76;
    Rfloor 9.90;
    Rdoors 3.964597e+00;
    Rwindows 1.99;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1857;
    number_of_doors 2;
    air_temperature 74.67;
    mass_temperature 74.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.78;

    object ZIPload {
        // Responsive load
        schedule_skew 827;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 827;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_48_471;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_15_Meter_48_471;
    length 18.19;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_48_471;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_48_471;
    name house_0_15B_tm_0_B_15_Meter_48_471;
    schedule_skew 439;
    Rroof 25.88;
    Rwall 15.05;
    Rfloor 5.09;
    Rdoors 3.584288e+00;
    Rwindows 0.86;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3572;
    number_of_doors 4;
    air_temperature 75.17;
    mass_temperature 75.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.46;

    object ZIPload {
        // Responsive load
        schedule_skew 439;
        base_power responsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 439;
        base_power unresponsive_loads*1.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_16_Meter_48_472;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_16_Meter_48_472;
    length 17.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_16_Meter_48_472;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_16_Meter_48_472;
    name house_0_16B_tm_0_B_16_Meter_48_472;
    schedule_skew 1124;
    Rroof 25.61;
    Rwall 19.65;
    Rfloor 17.61;
    Rdoors 4.995030e+00;
    Rwindows 0.98;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3629;
    number_of_doors 4;
    air_temperature 71.87;
    mass_temperature 71.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.62;

    object ZIPload {
        // Responsive load
        schedule_skew 1124;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1124;
        base_power unresponsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_17_Meter_48_473;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_17_Meter_48_473;
    length 14.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_17_Meter_48_473;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_17_Meter_48_473;
    name house_0_17B_tm_0_B_17_Meter_48_473;
    schedule_skew 306;
    Rroof 15.62;
    Rwall 21.43;
    Rfloor 10.04;
    Rdoors 4.945622e+00;
    Rwindows 1.46;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.15;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2402;
    number_of_doors 3;
    air_temperature 71.87;
    mass_temperature 71.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.31;

    object ZIPload {
        // Responsive load
        schedule_skew 306;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 306;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_18_Meter_48_474;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_18_Meter_48_474;
    length 10.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_18_Meter_48_474;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_18_Meter_48_474;
    name house_0_18B_tm_0_B_18_Meter_48_474;
    schedule_skew 1069;
    Rroof 24.39;
    Rwall 8.81;
    Rfloor 8.50;
    Rdoors 3.454521e+00;
    Rwindows 2.07;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 722;
    number_of_doors 1;
    air_temperature 71.80;
    mass_temperature 71.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.84;

    object ZIPload {
        // Responsive load
        schedule_skew 1069;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1069;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_19_Meter_48_475;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_19_Meter_48_475;
    length 18.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_19_Meter_48_475;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_19_Meter_48_475;
    name house_0_19B_tm_0_B_19_Meter_48_475;
    schedule_skew 206;
    Rroof 26.19;
    Rwall 12.76;
    Rfloor 8.09;
    Rdoors 4.744219e+00;
    Rwindows 2.23;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2638;
    number_of_doors 3;
    air_temperature 70.38;
    mass_temperature 70.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.15;

    object ZIPload {
        // Responsive load
        schedule_skew 206;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 206;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_20_Meter_48_476;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_20_Meter_48_476;
    length 17.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_20_Meter_48_476;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_20_Meter_48_476;
    name house_0_20B_tm_0_B_20_Meter_48_476;
    schedule_skew 1178;
    Rroof 12.88;
    Rwall 16.98;
    Rfloor 10.76;
    Rdoors 3.296500e+00;
    Rwindows 1.05;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 403;
    number_of_doors 1;
    air_temperature 74.43;
    mass_temperature 74.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.46;

    object ZIPload {
        // Responsive load
        schedule_skew 1178;
        base_power responsive_loads*0.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1178;
        base_power unresponsive_loads*0.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_21_Meter_48_477;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_21_Meter_48_477;
    length 17.64;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_21_Meter_48_477;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_21_Meter_48_477;
    name house_0_21B_tm_0_B_21_Meter_48_477;
    schedule_skew 723;
    Rroof 29.86;
    Rwall 11.23;
    Rfloor 11.59;
    Rdoors 3.169864e+00;
    Rwindows 1.85;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2130;
    number_of_doors 3;
    air_temperature 71.47;
    mass_temperature 71.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.05;

    object ZIPload {
        // Responsive load
        schedule_skew 723;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 723;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_22_Meter_48_478;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_22_Meter_48_478;
    length 14.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_22_Meter_48_478;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_22_Meter_48_478;
    name house_0_22B_tm_0_B_22_Meter_48_478;
    schedule_skew 867;
    Rroof 33.83;
    Rwall 20.31;
    Rfloor 5.33;
    Rdoors 3.857947e+00;
    Rwindows 1.67;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2017;
    number_of_doors 3;
    air_temperature 70.89;
    mass_temperature 70.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.63;

    object ZIPload {
        // Responsive load
        schedule_skew 867;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 867;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_23_Meter_48_479;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_23_Meter_48_479;
    length 19.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_23_Meter_48_479;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_23_Meter_48_479;
    name house_0_23B_tm_0_B_23_Meter_48_479;
    schedule_skew 345;
    Rroof 32.35;
    Rwall 21.17;
    Rfloor 15.63;
    Rdoors 3.001050e+00;
    Rwindows 2.01;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3626;
    number_of_doors 4;
    air_temperature 73.12;
    mass_temperature 73.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.67;

    object ZIPload {
        // Responsive load
        schedule_skew 345;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 345;
        base_power unresponsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_24_Meter_48_480;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_24_Meter_48_480;
    length 10.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_24_Meter_48_480;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_24_Meter_48_480;
    name house_0_24B_tm_0_B_24_Meter_48_480;
    schedule_skew 561;
    Rroof 34.76;
    Rwall 19.50;
    Rfloor 11.15;
    Rdoors 3.456955e+00;
    Rwindows 1.32;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3553;
    number_of_doors 4;
    air_temperature 71.38;
    mass_temperature 71.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.11;

    object ZIPload {
        // Responsive load
        schedule_skew 561;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 561;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_25_Meter_48_481;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_25_Meter_48_481;
    length 13.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_25_Meter_48_481;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_25_Meter_48_481;
    name house_0_25B_tm_0_B_25_Meter_48_481;
    schedule_skew 586;
    Rroof 17.56;
    Rwall 7.72;
    Rfloor 10.40;
    Rdoors 4.520193e+00;
    Rwindows 2.10;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2526;
    number_of_doors 3;
    air_temperature 71.01;
    mass_temperature 71.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.93;

    object ZIPload {
        // Responsive load
        schedule_skew 586;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 586;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_26_Meter_48_482;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_26_Meter_48_482;
    length 17.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_26_Meter_48_482;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_26_Meter_48_482;
    name house_0_26B_tm_0_B_26_Meter_48_482;
    schedule_skew 1004;
    Rroof 31.35;
    Rwall 18.09;
    Rfloor 15.91;
    Rdoors 4.777863e+00;
    Rwindows 2.24;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.03;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3656;
    number_of_doors 4;
    air_temperature 72.61;
    mass_temperature 72.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.68;

    object ZIPload {
        // Responsive load
        schedule_skew 1004;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1004;
        base_power unresponsive_loads*1.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_27_Meter_48_483;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_27_Meter_48_483;
    length 12.55;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_27_Meter_48_483;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_27_Meter_48_483;
    name house_0_27B_tm_0_B_27_Meter_48_483;
    schedule_skew 446;
    Rroof 18.78;
    Rwall 17.69;
    Rfloor 12.03;
    Rdoors 4.030180e+00;
    Rwindows 1.90;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3546;
    number_of_doors 4;
    air_temperature 72.81;
    mass_temperature 72.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.99;

    object ZIPload {
        // Responsive load
        schedule_skew 446;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 446;
        base_power unresponsive_loads*1.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_28_Meter_48_484;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_28_Meter_48_484;
    length 14.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_28_Meter_48_484;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_28_Meter_48_484;
    name house_0_28B_tm_0_B_28_Meter_48_484;
    schedule_skew 789;
    Rroof 34.44;
    Rwall 17.67;
    Rfloor 12.36;
    Rdoors 3.223241e+00;
    Rwindows 0.97;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1911;
    number_of_doors 2;
    air_temperature 70.71;
    mass_temperature 70.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.01;

    object ZIPload {
        // Responsive load
        schedule_skew 789;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 789;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_29_Meter_48_485;
    phases BS;
    from tn_0_B_Meter_48;
    to tm_0_B_29_Meter_48_485;
    length 11.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_29_Meter_48_485;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_29_Meter_48_485;
    name house_0_29B_tm_0_B_29_Meter_48_485;
    schedule_skew 797;
    Rroof 29.47;
    Rwall 16.17;
    Rfloor 6.70;
    Rdoors 3.354262e+00;
    Rwindows 1.58;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.08;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1347;
    number_of_doors 2;
    air_temperature 71.31;
    mass_temperature 71.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.24;

    object ZIPload {
        // Responsive load
        schedule_skew 797;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 797;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_48;
    phases CS;
    from Meter_48;
    to tn_0_C_Meter_48;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 290 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_48;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_48_486;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_1_Meter_48_486;
    length 16.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_48_486;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_48_486;
    name house_0_1C_tm_0_C_1_Meter_48_486;
    schedule_skew 552;
    Rroof 13.41;
    Rwall 7.44;
    Rfloor 9.89;
    Rdoors 4.602635e+00;
    Rwindows 1.66;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2901;
    number_of_doors 3;
    air_temperature 70.93;
    mass_temperature 70.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.64;

    object ZIPload {
        // Responsive load
        schedule_skew 552;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 552;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_48_487;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_2_Meter_48_487;
    length 11.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_48_487;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_48_487;
    name house_0_2C_tm_0_C_2_Meter_48_487;
    schedule_skew 216;
    Rroof 12.48;
    Rwall 7.70;
    Rfloor 16.67;
    Rdoors 4.417022e+00;
    Rwindows 0.98;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 758;
    number_of_doors 1;
    air_temperature 73.38;
    mass_temperature 73.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.27;

    object ZIPload {
        // Responsive load
        schedule_skew 216;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 216;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_48_488;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_3_Meter_48_488;
    length 14.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_48_488;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_48_488;
    name house_0_3C_tm_0_C_3_Meter_48_488;
    schedule_skew 302;
    Rroof 34.99;
    Rwall 18.23;
    Rfloor 6.60;
    Rdoors 4.402191e+00;
    Rwindows 1.21;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2681;
    number_of_doors 3;
    air_temperature 71.66;
    mass_temperature 71.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.38;

    object ZIPload {
        // Responsive load
        schedule_skew 302;
        base_power responsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 302;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_48_489;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_4_Meter_48_489;
    length 17.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_48_489;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_48_489;
    name house_0_4C_tm_0_C_4_Meter_48_489;
    schedule_skew 606;
    Rroof 26.43;
    Rwall 8.09;
    Rfloor 12.09;
    Rdoors 4.894319e+00;
    Rwindows 1.50;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1353;
    number_of_doors 2;
    air_temperature 73.05;
    mass_temperature 73.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.01;

    object ZIPload {
        // Responsive load
        schedule_skew 606;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 606;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_48_490;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_5_Meter_48_490;
    length 18.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_48_490;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_48_490;
    name house_0_5C_tm_0_C_5_Meter_48_490;
    schedule_skew 1003;
    Rroof 33.48;
    Rwall 14.26;
    Rfloor 9.48;
    Rdoors 4.355865e+00;
    Rwindows 1.00;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 566;
    number_of_doors 1;
    air_temperature 72.13;
    mass_temperature 72.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.54;

    object ZIPload {
        // Responsive load
        schedule_skew 1003;
        base_power responsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1003;
        base_power unresponsive_loads*0.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_48_491;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_6_Meter_48_491;
    length 11.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_48_491;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_48_491;
    name house_0_6C_tm_0_C_6_Meter_48_491;
    schedule_skew 471;
    Rroof 14.21;
    Rwall 18.78;
    Rfloor 9.19;
    Rdoors 4.892644e+00;
    Rwindows 2.22;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1413;
    number_of_doors 2;
    air_temperature 71.01;
    mass_temperature 71.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.31;

    object ZIPload {
        // Responsive load
        schedule_skew 471;
        base_power responsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 471;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_48_492;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_7_Meter_48_492;
    length 10.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_48_492;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_48_492;
    name house_0_7C_tm_0_C_7_Meter_48_492;
    schedule_skew 269;
    Rroof 19.60;
    Rwall 15.81;
    Rfloor 15.88;
    Rdoors 4.890407e+00;
    Rwindows 1.63;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3126;
    number_of_doors 4;
    air_temperature 72.16;
    mass_temperature 72.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.79;

    object ZIPload {
        // Responsive load
        schedule_skew 269;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 269;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_48_493;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_8_Meter_48_493;
    length 13.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_48_493;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_48_493;
    name house_0_8C_tm_0_C_8_Meter_48_493;
    schedule_skew 1129;
    Rroof 18.03;
    Rwall 18.86;
    Rfloor 8.98;
    Rdoors 3.125761e+00;
    Rwindows 1.69;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2950;
    number_of_doors 3;
    air_temperature 73.41;
    mass_temperature 73.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.58;

    object ZIPload {
        // Responsive load
        schedule_skew 1129;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1129;
        base_power unresponsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_48_494;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_9_Meter_48_494;
    length 16.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_48_494;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_48_494;
    name house_0_9C_tm_0_C_9_Meter_48_494;
    schedule_skew 883;
    Rroof 12.35;
    Rwall 4.33;
    Rfloor 17.78;
    Rdoors 4.211173e+00;
    Rwindows 1.12;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3803;
    number_of_doors 4;
    air_temperature 70.83;
    mass_temperature 70.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.74;

    object ZIPload {
        // Responsive load
        schedule_skew 883;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 883;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_48_495;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_10_Meter_48_495;
    length 13.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_48_495;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_48_495;
    name house_0_10C_tm_0_C_10_Meter_48_495;
    schedule_skew 41;
    Rroof 27.62;
    Rwall 12.24;
    Rfloor 11.02;
    Rdoors 3.101254e+00;
    Rwindows 1.38;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1564;
    number_of_doors 2;
    air_temperature 73.14;
    mass_temperature 73.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.15;

    object ZIPload {
        // Responsive load
        schedule_skew 41;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 41;
        base_power unresponsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_48_496;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_11_Meter_48_496;
    length 15.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_48_496;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_48_496;
    name house_0_11C_tm_0_C_11_Meter_48_496;
    schedule_skew 988;
    Rroof 28.83;
    Rwall 19.32;
    Rfloor 14.19;
    Rdoors 3.244897e+00;
    Rwindows 1.83;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.02;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 595;
    number_of_doors 1;
    air_temperature 71.43;
    mass_temperature 71.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.37;

    object ZIPload {
        // Responsive load
        schedule_skew 988;
        base_power responsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 988;
        base_power unresponsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_48_497;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_12_Meter_48_497;
    length 15.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_48_497;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_48_497;
    name house_0_12C_tm_0_C_12_Meter_48_497;
    schedule_skew 573;
    Rroof 22.33;
    Rwall 12.31;
    Rfloor 13.50;
    Rdoors 4.771979e+00;
    Rwindows 1.58;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3158;
    number_of_doors 4;
    air_temperature 71.17;
    mass_temperature 71.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.21;

    object ZIPload {
        // Responsive load
        schedule_skew 573;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 573;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_48_498;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_13_Meter_48_498;
    length 13.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_48_498;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_48_498;
    name house_0_13C_tm_0_C_13_Meter_48_498;
    schedule_skew 983;
    Rroof 23.99;
    Rwall 15.70;
    Rfloor 4.68;
    Rdoors 4.621940e+00;
    Rwindows 1.75;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.21;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 317;
    number_of_doors 1;
    air_temperature 72.57;
    mass_temperature 72.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.89;

    object ZIPload {
        // Responsive load
        schedule_skew 983;
        base_power responsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 983;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_48_499;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_14_Meter_48_499;
    length 16.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_48_499;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_48_499;
    name house_0_14C_tm_0_C_14_Meter_48_499;
    schedule_skew 845;
    Rroof 16.72;
    Rwall 15.53;
    Rfloor 7.59;
    Rdoors 3.391829e+00;
    Rwindows 0.90;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2092;
    number_of_doors 3;
    air_temperature 73.32;
    mass_temperature 73.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.28;

    object ZIPload {
        // Responsive load
        schedule_skew 845;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 845;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_48_500;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_15_Meter_48_500;
    length 13.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_48_500;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_48_500;
    name house_0_15C_tm_0_C_15_Meter_48_500;
    schedule_skew 982;
    Rroof 15.62;
    Rwall 10.78;
    Rfloor 15.58;
    Rdoors 3.503869e+00;
    Rwindows 1.95;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 530;
    number_of_doors 1;
    air_temperature 71.21;
    mass_temperature 71.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.80;

    object ZIPload {
        // Responsive load
        schedule_skew 982;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 982;
        base_power unresponsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_16_Meter_48_501;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_16_Meter_48_501;
    length 16.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_16_Meter_48_501;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_16_Meter_48_501;
    name house_0_16C_tm_0_C_16_Meter_48_501;
    schedule_skew 609;
    Rroof 20.48;
    Rwall 5.40;
    Rfloor 5.60;
    Rdoors 4.117491e+00;
    Rwindows 1.06;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3611;
    number_of_doors 4;
    air_temperature 72.70;
    mass_temperature 72.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.65;

    object ZIPload {
        // Responsive load
        schedule_skew 609;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 609;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_17_Meter_48_502;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_17_Meter_48_502;
    length 17.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_17_Meter_48_502;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_17_Meter_48_502;
    name house_0_17C_tm_0_C_17_Meter_48_502;
    schedule_skew 421;
    Rroof 14.31;
    Rwall 17.50;
    Rfloor 7.12;
    Rdoors 4.614898e+00;
    Rwindows 1.39;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1393;
    number_of_doors 2;
    air_temperature 73.85;
    mass_temperature 73.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.63;

    object ZIPload {
        // Responsive load
        schedule_skew 421;
        base_power responsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 421;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_18_Meter_48_503;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_18_Meter_48_503;
    length 17.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_18_Meter_48_503;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_18_Meter_48_503;
    name house_0_18C_tm_0_C_18_Meter_48_503;
    schedule_skew 710;
    Rroof 12.72;
    Rwall 15.72;
    Rfloor 14.45;
    Rdoors 4.378038e+00;
    Rwindows 0.81;
    airchange_per_hour 1.60;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3798;
    number_of_doors 4;
    air_temperature 73.73;
    mass_temperature 73.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.56;

    object ZIPload {
        // Responsive load
        schedule_skew 710;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 710;
        base_power unresponsive_loads*1.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_19_Meter_48_504;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_19_Meter_48_504;
    length 11.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_19_Meter_48_504;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_19_Meter_48_504;
    name house_0_19C_tm_0_C_19_Meter_48_504;
    schedule_skew 517;
    Rroof 28.96;
    Rwall 12.07;
    Rfloor 13.43;
    Rdoors 3.358243e+00;
    Rwindows 0.94;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2562;
    number_of_doors 3;
    air_temperature 72.31;
    mass_temperature 72.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.91;

    object ZIPload {
        // Responsive load
        schedule_skew 517;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 517;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_20_Meter_48_505;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_20_Meter_48_505;
    length 13.45;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_20_Meter_48_505;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_20_Meter_48_505;
    name house_0_20C_tm_0_C_20_Meter_48_505;
    schedule_skew 1105;
    Rroof 28.01;
    Rwall 21.39;
    Rfloor 5.95;
    Rdoors 4.938996e+00;
    Rwindows 1.98;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.79;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1477;
    number_of_doors 2;
    air_temperature 70.45;
    mass_temperature 70.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.12;

    object ZIPload {
        // Responsive load
        schedule_skew 1105;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1105;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_21_Meter_48_506;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_21_Meter_48_506;
    length 14.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_21_Meter_48_506;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_21_Meter_48_506;
    name house_0_21C_tm_0_C_21_Meter_48_506;
    schedule_skew 493;
    Rroof 31.54;
    Rwall 15.42;
    Rfloor 7.99;
    Rdoors 4.243830e+00;
    Rwindows 1.72;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 577;
    number_of_doors 1;
    air_temperature 71.49;
    mass_temperature 71.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.47;

    object ZIPload {
        // Responsive load
        schedule_skew 493;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 493;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_22_Meter_48_507;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_22_Meter_48_507;
    length 17.03;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_22_Meter_48_507;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_22_Meter_48_507;
    name house_0_22C_tm_0_C_22_Meter_48_507;
    schedule_skew 761;
    Rroof 20.75;
    Rwall 9.96;
    Rfloor 13.94;
    Rdoors 4.433287e+00;
    Rwindows 2.16;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1133;
    number_of_doors 2;
    air_temperature 72.07;
    mass_temperature 72.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.97;

    object ZIPload {
        // Responsive load
        schedule_skew 761;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 761;
        base_power unresponsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_23_Meter_48_508;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_23_Meter_48_508;
    length 13.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_23_Meter_48_508;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_23_Meter_48_508;
    name house_0_23C_tm_0_C_23_Meter_48_508;
    schedule_skew 384;
    Rroof 11.55;
    Rwall 11.25;
    Rfloor 13.82;
    Rdoors 4.409832e+00;
    Rwindows 1.92;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1333;
    number_of_doors 2;
    air_temperature 74.99;
    mass_temperature 74.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.16;

    object ZIPload {
        // Responsive load
        schedule_skew 384;
        base_power responsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 384;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_24_Meter_48_509;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_24_Meter_48_509;
    length 13.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_24_Meter_48_509;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_24_Meter_48_509;
    name house_0_24C_tm_0_C_24_Meter_48_509;
    schedule_skew 443;
    Rroof 27.89;
    Rwall 4.60;
    Rfloor 16.83;
    Rdoors 3.479368e+00;
    Rwindows 1.16;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.64;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2763;
    number_of_doors 3;
    air_temperature 72.34;
    mass_temperature 72.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.22;

    object ZIPload {
        // Responsive load
        schedule_skew 443;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 443;
        base_power unresponsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_25_Meter_48_510;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_25_Meter_48_510;
    length 12.16;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_25_Meter_48_510;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_25_Meter_48_510;
    name house_0_25C_tm_0_C_25_Meter_48_510;
    schedule_skew 358;
    Rroof 22.57;
    Rwall 15.99;
    Rfloor 11.07;
    Rdoors 3.269937e+00;
    Rwindows 1.07;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 694;
    number_of_doors 1;
    air_temperature 72.77;
    mass_temperature 72.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.83;

    object ZIPload {
        // Responsive load
        schedule_skew 358;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 358;
        base_power unresponsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_26_Meter_48_511;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_26_Meter_48_511;
    length 13.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_26_Meter_48_511;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_26_Meter_48_511;
    name house_0_26C_tm_0_C_26_Meter_48_511;
    schedule_skew 104;
    Rroof 27.43;
    Rwall 8.33;
    Rfloor 11.84;
    Rdoors 3.150950e+00;
    Rwindows 1.10;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.23;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1677;
    number_of_doors 2;
    air_temperature 74.75;
    mass_temperature 74.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.05;

    object ZIPload {
        // Responsive load
        schedule_skew 104;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 104;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_27_Meter_48_512;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_27_Meter_48_512;
    length 17.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_27_Meter_48_512;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_27_Meter_48_512;
    name house_0_27C_tm_0_C_27_Meter_48_512;
    schedule_skew 1045;
    Rroof 25.94;
    Rwall 19.94;
    Rfloor 10.48;
    Rdoors 3.643180e+00;
    Rwindows 1.94;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1813;
    number_of_doors 2;
    air_temperature 72.98;
    mass_temperature 72.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.36;

    object ZIPload {
        // Responsive load
        schedule_skew 1045;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1045;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_28_Meter_48_513;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_28_Meter_48_513;
    length 16.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_28_Meter_48_513;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_28_Meter_48_513;
    name house_0_28C_tm_0_C_28_Meter_48_513;
    schedule_skew 715;
    Rroof 28.04;
    Rwall 8.70;
    Rfloor 10.58;
    Rdoors 4.347154e+00;
    Rwindows 1.97;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1342;
    number_of_doors 2;
    air_temperature 71.19;
    mass_temperature 71.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.91;

    object ZIPload {
        // Responsive load
        schedule_skew 715;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 715;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_29_Meter_48_514;
    phases CS;
    from tn_0_C_Meter_48;
    to tm_0_C_29_Meter_48_514;
    length 12.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_29_Meter_48_514;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_29_Meter_48_514;
    name house_0_29C_tm_0_C_29_Meter_48_514;
    schedule_skew 546;
    Rroof 32.38;
    Rwall 11.00;
    Rfloor 6.57;
    Rdoors 4.981255e+00;
    Rwindows 1.84;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1224;
    number_of_doors 2;
    air_temperature 73.02;
    mass_temperature 73.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.56;

    object ZIPload {
        // Responsive load
        schedule_skew 546;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 546;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_49;
    phases AS;
    from Meter_49;
    to tn_0_A_Meter_49;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_49;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_49_515;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_1_Meter_49_515;
    length 16.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_49_515;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_49_515;
    name house_0_1A_tm_0_A_1_Meter_49_515;
    schedule_skew 976;
    Rroof 21.80;
    Rwall 9.37;
    Rfloor 10.36;
    Rdoors 4.690487e+00;
    Rwindows 1.39;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3182;
    number_of_doors 4;
    air_temperature 72.56;
    mass_temperature 72.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.95;

    object ZIPload {
        // Responsive load
        schedule_skew 976;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 976;
        base_power unresponsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_49_516;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_2_Meter_49_516;
    length 14.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_49_516;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_49_516;
    name house_0_2A_tm_0_A_2_Meter_49_516;
    schedule_skew 35;
    Rroof 30.04;
    Rwall 11.43;
    Rfloor 6.88;
    Rdoors 3.362428e+00;
    Rwindows 2.03;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3793;
    number_of_doors 4;
    air_temperature 75.39;
    mass_temperature 75.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.44;

    object ZIPload {
        // Responsive load
        schedule_skew 35;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 35;
        base_power unresponsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_49_517;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_3_Meter_49_517;
    length 15.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_49_517;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_49_517;
    name house_0_3A_tm_0_A_3_Meter_49_517;
    schedule_skew 817;
    Rroof 22.32;
    Rwall 16.89;
    Rfloor 4.23;
    Rdoors 4.044061e+00;
    Rwindows 1.95;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2256;
    number_of_doors 3;
    air_temperature 74.77;
    mass_temperature 74.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.71;

    object ZIPload {
        // Responsive load
        schedule_skew 817;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 817;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_49_518;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_4_Meter_49_518;
    length 19.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_49_518;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_49_518;
    name house_0_4A_tm_0_A_4_Meter_49_518;
    schedule_skew 799;
    Rroof 30.39;
    Rwall 18.73;
    Rfloor 8.92;
    Rdoors 3.504498e+00;
    Rwindows 1.94;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.79;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1252;
    number_of_doors 2;
    air_temperature 75.66;
    mass_temperature 75.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.83;

    object ZIPload {
        // Responsive load
        schedule_skew 799;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 799;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_49_519;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_5_Meter_49_519;
    length 15.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_49_519;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_49_519;
    name house_0_5A_tm_0_A_5_Meter_49_519;
    schedule_skew 15;
    Rroof 18.54;
    Rwall 18.10;
    Rfloor 14.84;
    Rdoors 4.927032e+00;
    Rwindows 1.61;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3276;
    number_of_doors 4;
    air_temperature 74.11;
    mass_temperature 74.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.29;

    object ZIPload {
        // Responsive load
        schedule_skew 15;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 15;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_49_520;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_6_Meter_49_520;
    length 13.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_49_520;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_49_520;
    name house_0_6A_tm_0_A_6_Meter_49_520;
    schedule_skew 80;
    Rroof 29.75;
    Rwall 14.86;
    Rfloor 12.19;
    Rdoors 4.306450e+00;
    Rwindows 2.11;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3433;
    number_of_doors 4;
    air_temperature 73.15;
    mass_temperature 73.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.19;

    object ZIPload {
        // Responsive load
        schedule_skew 80;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 80;
        base_power unresponsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_49_521;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_7_Meter_49_521;
    length 16.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_49_521;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_49_521;
    name house_0_7A_tm_0_A_7_Meter_49_521;
    schedule_skew 889;
    Rroof 23.91;
    Rwall 12.29;
    Rfloor 14.51;
    Rdoors 3.861646e+00;
    Rwindows 2.17;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.61;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2267;
    number_of_doors 3;
    air_temperature 73.62;
    mass_temperature 73.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.61;

    object ZIPload {
        // Responsive load
        schedule_skew 889;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 889;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_49_522;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_8_Meter_49_522;
    length 15.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_49_522;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_49_522;
    name house_0_8A_tm_0_A_8_Meter_49_522;
    schedule_skew 445;
    Rroof 15.44;
    Rwall 15.30;
    Rfloor 11.04;
    Rdoors 3.081555e+00;
    Rwindows 1.86;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1256;
    number_of_doors 2;
    air_temperature 70.81;
    mass_temperature 70.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.36;

    object ZIPload {
        // Responsive load
        schedule_skew 445;
        base_power responsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 445;
        base_power unresponsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_49_523;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_9_Meter_49_523;
    length 16.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_49_523;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_49_523;
    name house_0_9A_tm_0_A_9_Meter_49_523;
    schedule_skew 158;
    Rroof 19.16;
    Rwall 20.81;
    Rfloor 17.44;
    Rdoors 3.907881e+00;
    Rwindows 0.88;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1410;
    number_of_doors 2;
    air_temperature 71.76;
    mass_temperature 71.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.96;

    object ZIPload {
        // Responsive load
        schedule_skew 158;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 158;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_49_524;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_10_Meter_49_524;
    length 17.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_49_524;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_49_524;
    name house_0_10A_tm_0_A_10_Meter_49_524;
    schedule_skew 1047;
    Rroof 28.53;
    Rwall 7.79;
    Rfloor 14.01;
    Rdoors 4.065254e+00;
    Rwindows 0.85;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.02;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 850;
    number_of_doors 1;
    air_temperature 74.01;
    mass_temperature 74.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.40;

    object ZIPload {
        // Responsive load
        schedule_skew 1047;
        base_power responsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1047;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_49_525;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_11_Meter_49_525;
    length 17.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_49_525;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_49_525;
    name house_0_11A_tm_0_A_11_Meter_49_525;
    schedule_skew 1079;
    Rroof 14.48;
    Rwall 18.34;
    Rfloor 16.90;
    Rdoors 3.607738e+00;
    Rwindows 1.09;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 750;
    number_of_doors 1;
    air_temperature 71.57;
    mass_temperature 71.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.21;

    object ZIPload {
        // Responsive load
        schedule_skew 1079;
        base_power responsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1079;
        base_power unresponsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_49_526;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_12_Meter_49_526;
    length 11.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_49_526;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_49_526;
    name house_0_12A_tm_0_A_12_Meter_49_526;
    schedule_skew 469;
    Rroof 13.22;
    Rwall 15.55;
    Rfloor 17.92;
    Rdoors 3.790282e+00;
    Rwindows 1.77;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1407;
    number_of_doors 2;
    air_temperature 73.76;
    mass_temperature 73.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.01;

    object ZIPload {
        // Responsive load
        schedule_skew 469;
        base_power responsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 469;
        base_power unresponsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_49_527;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_13_Meter_49_527;
    length 16.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_49_527;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_49_527;
    name house_0_13A_tm_0_A_13_Meter_49_527;
    schedule_skew 900;
    Rroof 30.15;
    Rwall 12.17;
    Rfloor 4.01;
    Rdoors 4.609775e+00;
    Rwindows 1.76;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1595;
    number_of_doors 2;
    air_temperature 74.68;
    mass_temperature 74.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.64;

    object ZIPload {
        // Responsive load
        schedule_skew 900;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 900;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_49_528;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_14_Meter_49_528;
    length 13.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_49_528;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_49_528;
    name house_0_14A_tm_0_A_14_Meter_49_528;
    schedule_skew 525;
    Rroof 33.16;
    Rwall 19.89;
    Rfloor 5.97;
    Rdoors 3.520589e+00;
    Rwindows 2.19;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2519;
    number_of_doors 3;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.22;

    object ZIPload {
        // Responsive load
        schedule_skew 525;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 525;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_49_529;
    phases AS;
    from tn_0_A_Meter_49;
    to tm_0_A_15_Meter_49_529;
    length 10.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_49_529;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_49_529;
    name house_0_15A_tm_0_A_15_Meter_49_529;
    schedule_skew 906;
    Rroof 19.07;
    Rwall 7.72;
    Rfloor 4.32;
    Rdoors 4.734311e+00;
    Rwindows 1.13;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1603;
    number_of_doors 2;
    air_temperature 72.19;
    mass_temperature 72.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.82;

    object ZIPload {
        // Responsive load
        schedule_skew 906;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 906;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_49;
    phases BS;
    from Meter_49;
    to tn_0_B_Meter_49;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 290 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_49;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_49_530;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_1_Meter_49_530;
    length 19.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_49_530;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_49_530;
    name house_0_1B_tm_0_B_1_Meter_49_530;
    schedule_skew 418;
    Rroof 17.76;
    Rwall 18.60;
    Rfloor 4.40;
    Rdoors 3.182138e+00;
    Rwindows 2.10;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3667;
    number_of_doors 4;
    air_temperature 73.56;
    mass_temperature 73.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.34;

    object ZIPload {
        // Responsive load
        schedule_skew 418;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 418;
        base_power unresponsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_49_531;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_2_Meter_49_531;
    length 16.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_49_531;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_49_531;
    name house_0_2B_tm_0_B_2_Meter_49_531;
    schedule_skew 53;
    Rroof 20.35;
    Rwall 8.77;
    Rfloor 13.89;
    Rdoors 3.616725e+00;
    Rwindows 1.86;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3219;
    number_of_doors 4;
    air_temperature 71.94;
    mass_temperature 71.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.21;

    object ZIPload {
        // Responsive load
        schedule_skew 53;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 53;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_49_532;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_3_Meter_49_532;
    length 16.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_49_532;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_49_532;
    name house_0_3B_tm_0_B_3_Meter_49_532;
    schedule_skew 831;
    Rroof 12.86;
    Rwall 12.18;
    Rfloor 15.42;
    Rdoors 4.249710e+00;
    Rwindows 1.54;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1584;
    number_of_doors 2;
    air_temperature 72.85;
    mass_temperature 72.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.76;

    object ZIPload {
        // Responsive load
        schedule_skew 831;
        base_power responsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 831;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_49_533;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_4_Meter_49_533;
    length 16.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_49_533;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_49_533;
    name house_0_4B_tm_0_B_4_Meter_49_533;
    schedule_skew 585;
    Rroof 17.56;
    Rwall 17.93;
    Rfloor 4.59;
    Rdoors 3.240445e+00;
    Rwindows 0.88;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3318;
    number_of_doors 4;
    air_temperature 71.16;
    mass_temperature 71.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.68;

    object ZIPload {
        // Responsive load
        schedule_skew 585;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 585;
        base_power unresponsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_49_534;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_5_Meter_49_534;
    length 16.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_49_534;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_49_534;
    name house_0_5B_tm_0_B_5_Meter_49_534;
    schedule_skew 496;
    Rroof 32.03;
    Rwall 8.63;
    Rfloor 4.02;
    Rdoors 4.447083e+00;
    Rwindows 1.19;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 303;
    number_of_doors 1;
    air_temperature 71.18;
    mass_temperature 71.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.42;

    object ZIPload {
        // Responsive load
        schedule_skew 496;
        base_power responsive_loads*0.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 496;
        base_power unresponsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_49_535;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_6_Meter_49_535;
    length 11.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_49_535;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_49_535;
    name house_0_6B_tm_0_B_6_Meter_49_535;
    schedule_skew 1185;
    Rroof 14.53;
    Rwall 17.51;
    Rfloor 17.20;
    Rdoors 4.938449e+00;
    Rwindows 0.82;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2397;
    number_of_doors 3;
    air_temperature 71.07;
    mass_temperature 71.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.54;

    object ZIPload {
        // Responsive load
        schedule_skew 1185;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1185;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_49_536;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_7_Meter_49_536;
    length 13.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_49_536;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_49_536;
    name house_0_7B_tm_0_B_7_Meter_49_536;
    schedule_skew 249;
    Rroof 22.02;
    Rwall 11.49;
    Rfloor 17.85;
    Rdoors 4.368161e+00;
    Rwindows 2.17;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3508;
    number_of_doors 4;
    air_temperature 74.85;
    mass_temperature 74.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.08;

    object ZIPload {
        // Responsive load
        schedule_skew 249;
        base_power responsive_loads*1.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 249;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_49_537;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_8_Meter_49_537;
    length 15.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_49_537;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_49_537;
    name house_0_8B_tm_0_B_8_Meter_49_537;
    schedule_skew 195;
    Rroof 27.61;
    Rwall 4.88;
    Rfloor 4.62;
    Rdoors 4.020849e+00;
    Rwindows 1.35;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2746;
    number_of_doors 3;
    air_temperature 72.51;
    mass_temperature 72.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.12;

    object ZIPload {
        // Responsive load
        schedule_skew 195;
        base_power responsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 195;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_49_538;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_9_Meter_49_538;
    length 12.19;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_49_538;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_49_538;
    name house_0_9B_tm_0_B_9_Meter_49_538;
    schedule_skew 685;
    Rroof 30.12;
    Rwall 8.40;
    Rfloor 7.25;
    Rdoors 4.648630e+00;
    Rwindows 1.62;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1317;
    number_of_doors 2;
    air_temperature 73.61;
    mass_temperature 73.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.71;

    object ZIPload {
        // Responsive load
        schedule_skew 685;
        base_power responsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 685;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_49_539;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_10_Meter_49_539;
    length 19.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_49_539;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_49_539;
    name house_0_10B_tm_0_B_10_Meter_49_539;
    schedule_skew 1124;
    Rroof 18.04;
    Rwall 11.50;
    Rfloor 13.55;
    Rdoors 3.153012e+00;
    Rwindows 1.46;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3044;
    number_of_doors 4;
    air_temperature 71.20;
    mass_temperature 71.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.50;

    object ZIPload {
        // Responsive load
        schedule_skew 1124;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1124;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_49_540;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_11_Meter_49_540;
    length 16.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_49_540;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_49_540;
    name house_0_11B_tm_0_B_11_Meter_49_540;
    schedule_skew 317;
    Rroof 11.64;
    Rwall 5.61;
    Rfloor 12.84;
    Rdoors 4.727050e+00;
    Rwindows 1.32;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1281;
    number_of_doors 2;
    air_temperature 70.80;
    mass_temperature 70.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.44;

    object ZIPload {
        // Responsive load
        schedule_skew 317;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 317;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_49_541;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_12_Meter_49_541;
    length 10.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_49_541;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_49_541;
    name house_0_12B_tm_0_B_12_Meter_49_541;
    schedule_skew 1003;
    Rroof 21.13;
    Rwall 7.43;
    Rfloor 15.88;
    Rdoors 4.322403e+00;
    Rwindows 1.48;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2276;
    number_of_doors 3;
    air_temperature 72.65;
    mass_temperature 72.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.98;

    object ZIPload {
        // Responsive load
        schedule_skew 1003;
        base_power responsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1003;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_49_542;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_13_Meter_49_542;
    length 16.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_49_542;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_49_542;
    name house_0_13B_tm_0_B_13_Meter_49_542;
    schedule_skew 435;
    Rroof 25.59;
    Rwall 15.51;
    Rfloor 17.09;
    Rdoors 4.681105e+00;
    Rwindows 1.37;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2424;
    number_of_doors 3;
    air_temperature 73.23;
    mass_temperature 73.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.40;

    object ZIPload {
        // Responsive load
        schedule_skew 435;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 435;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_49_543;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_14_Meter_49_543;
    length 15.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_49_543;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_49_543;
    name house_0_14B_tm_0_B_14_Meter_49_543;
    schedule_skew 462;
    Rroof 29.23;
    Rwall 7.87;
    Rfloor 10.45;
    Rdoors 4.768049e+00;
    Rwindows 1.30;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2648;
    number_of_doors 3;
    air_temperature 73.25;
    mass_temperature 73.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.00;

    object ZIPload {
        // Responsive load
        schedule_skew 462;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 462;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_49_544;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_15_Meter_49_544;
    length 17.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_49_544;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_49_544;
    name house_0_15B_tm_0_B_15_Meter_49_544;
    schedule_skew 184;
    Rroof 33.03;
    Rwall 14.41;
    Rfloor 6.07;
    Rdoors 3.251688e+00;
    Rwindows 1.14;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 484;
    number_of_doors 1;
    air_temperature 71.13;
    mass_temperature 71.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.46;

    object ZIPload {
        // Responsive load
        schedule_skew 184;
        base_power responsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 184;
        base_power unresponsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_16_Meter_49_545;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_16_Meter_49_545;
    length 12.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_16_Meter_49_545;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_16_Meter_49_545;
    name house_0_16B_tm_0_B_16_Meter_49_545;
    schedule_skew 116;
    Rroof 19.13;
    Rwall 11.54;
    Rfloor 4.40;
    Rdoors 4.406448e+00;
    Rwindows 1.60;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 855;
    number_of_doors 1;
    air_temperature 74.06;
    mass_temperature 74.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 116;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 116;
        base_power unresponsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_17_Meter_49_546;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_17_Meter_49_546;
    length 10.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_17_Meter_49_546;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_17_Meter_49_546;
    name house_0_17B_tm_0_B_17_Meter_49_546;
    schedule_skew 1045;
    Rroof 16.49;
    Rwall 19.63;
    Rfloor 6.70;
    Rdoors 4.464895e+00;
    Rwindows 1.62;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3377;
    number_of_doors 4;
    air_temperature 74.69;
    mass_temperature 74.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.20;

    object ZIPload {
        // Responsive load
        schedule_skew 1045;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1045;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_18_Meter_49_547;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_18_Meter_49_547;
    length 13.16;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_18_Meter_49_547;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_18_Meter_49_547;
    name house_0_18B_tm_0_B_18_Meter_49_547;
    schedule_skew 139;
    Rroof 13.11;
    Rwall 13.82;
    Rfloor 5.87;
    Rdoors 3.332635e+00;
    Rwindows 1.18;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3673;
    number_of_doors 4;
    air_temperature 75.02;
    mass_temperature 75.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.70;

    object ZIPload {
        // Responsive load
        schedule_skew 139;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 139;
        base_power unresponsive_loads*1.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_19_Meter_49_548;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_19_Meter_49_548;
    length 10.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_19_Meter_49_548;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_19_Meter_49_548;
    name house_0_19B_tm_0_B_19_Meter_49_548;
    schedule_skew 874;
    Rroof 14.86;
    Rwall 9.42;
    Rfloor 13.87;
    Rdoors 3.321079e+00;
    Rwindows 0.94;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3180;
    number_of_doors 4;
    air_temperature 71.06;
    mass_temperature 71.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.77;

    object ZIPload {
        // Responsive load
        schedule_skew 874;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 874;
        base_power unresponsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_20_Meter_49_549;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_20_Meter_49_549;
    length 14.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_20_Meter_49_549;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_20_Meter_49_549;
    name house_0_20B_tm_0_B_20_Meter_49_549;
    schedule_skew 1009;
    Rroof 25.88;
    Rwall 12.17;
    Rfloor 10.20;
    Rdoors 4.384159e+00;
    Rwindows 1.78;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2611;
    number_of_doors 3;
    air_temperature 71.69;
    mass_temperature 71.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.20;

    object ZIPload {
        // Responsive load
        schedule_skew 1009;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1009;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_21_Meter_49_550;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_21_Meter_49_550;
    length 10.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_21_Meter_49_550;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_21_Meter_49_550;
    name house_0_21B_tm_0_B_21_Meter_49_550;
    schedule_skew 207;
    Rroof 23.29;
    Rwall 20.01;
    Rfloor 9.61;
    Rdoors 4.323891e+00;
    Rwindows 1.52;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3192;
    number_of_doors 4;
    air_temperature 75.79;
    mass_temperature 75.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.99;

    object ZIPload {
        // Responsive load
        schedule_skew 207;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 207;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_22_Meter_49_551;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_22_Meter_49_551;
    length 13.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_22_Meter_49_551;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_22_Meter_49_551;
    name house_0_22B_tm_0_B_22_Meter_49_551;
    schedule_skew 100;
    Rroof 22.41;
    Rwall 14.28;
    Rfloor 8.82;
    Rdoors 3.868303e+00;
    Rwindows 2.02;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1069;
    number_of_doors 2;
    air_temperature 72.45;
    mass_temperature 72.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.38;

    object ZIPload {
        // Responsive load
        schedule_skew 100;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 100;
        base_power unresponsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_23_Meter_49_552;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_23_Meter_49_552;
    length 11.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_23_Meter_49_552;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_23_Meter_49_552;
    name house_0_23B_tm_0_B_23_Meter_49_552;
    schedule_skew 996;
    Rroof 18.28;
    Rwall 11.57;
    Rfloor 12.25;
    Rdoors 3.975115e+00;
    Rwindows 1.56;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3263;
    number_of_doors 4;
    air_temperature 73.84;
    mass_temperature 73.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.24;

    object ZIPload {
        // Responsive load
        schedule_skew 996;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 996;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_24_Meter_49_553;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_24_Meter_49_553;
    length 16.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_24_Meter_49_553;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_24_Meter_49_553;
    name house_0_24B_tm_0_B_24_Meter_49_553;
    schedule_skew 127;
    Rroof 28.68;
    Rwall 10.20;
    Rfloor 16.06;
    Rdoors 4.684021e+00;
    Rwindows 0.85;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 504;
    number_of_doors 1;
    air_temperature 73.89;
    mass_temperature 73.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.57;

    object ZIPload {
        // Responsive load
        schedule_skew 127;
        base_power responsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 127;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_25_Meter_49_554;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_25_Meter_49_554;
    length 15.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_25_Meter_49_554;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_25_Meter_49_554;
    name house_0_25B_tm_0_B_25_Meter_49_554;
    schedule_skew 952;
    Rroof 16.07;
    Rwall 17.17;
    Rfloor 7.11;
    Rdoors 4.739497e+00;
    Rwindows 1.25;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2879;
    number_of_doors 3;
    air_temperature 72.64;
    mass_temperature 72.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.85;

    object ZIPload {
        // Responsive load
        schedule_skew 952;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 952;
        base_power unresponsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_26_Meter_49_555;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_26_Meter_49_555;
    length 13.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_26_Meter_49_555;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_26_Meter_49_555;
    name house_0_26B_tm_0_B_26_Meter_49_555;
    schedule_skew 375;
    Rroof 11.46;
    Rwall 21.39;
    Rfloor 9.01;
    Rdoors 3.069308e+00;
    Rwindows 1.89;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.00;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1589;
    number_of_doors 2;
    air_temperature 72.49;
    mass_temperature 72.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.16;

    object ZIPload {
        // Responsive load
        schedule_skew 375;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 375;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_27_Meter_49_556;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_27_Meter_49_556;
    length 19.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_27_Meter_49_556;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_27_Meter_49_556;
    name house_0_27B_tm_0_B_27_Meter_49_556;
    schedule_skew 298;
    Rroof 11.64;
    Rwall 4.62;
    Rfloor 14.57;
    Rdoors 3.830860e+00;
    Rwindows 2.10;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2493;
    number_of_doors 3;
    air_temperature 73.47;
    mass_temperature 73.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.47;

    object ZIPload {
        // Responsive load
        schedule_skew 298;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 298;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_28_Meter_49_557;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_28_Meter_49_557;
    length 19.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_28_Meter_49_557;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_28_Meter_49_557;
    name house_0_28B_tm_0_B_28_Meter_49_557;
    schedule_skew 966;
    Rroof 26.29;
    Rwall 11.18;
    Rfloor 7.08;
    Rdoors 4.690909e+00;
    Rwindows 1.85;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2721;
    number_of_doors 3;
    air_temperature 73.30;
    mass_temperature 73.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.61;

    object ZIPload {
        // Responsive load
        schedule_skew 966;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 966;
        base_power unresponsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_29_Meter_49_558;
    phases BS;
    from tn_0_B_Meter_49;
    to tm_0_B_29_Meter_49_558;
    length 11.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_29_Meter_49_558;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_29_Meter_49_558;
    name house_0_29B_tm_0_B_29_Meter_49_558;
    schedule_skew 62;
    Rroof 16.04;
    Rwall 7.94;
    Rfloor 5.10;
    Rdoors 3.141696e+00;
    Rwindows 1.06;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2165;
    number_of_doors 3;
    air_temperature 72.78;
    mass_temperature 72.78;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.49;

    object ZIPload {
        // Responsive load
        schedule_skew 62;
        base_power responsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 62;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_49;
    phases CS;
    from Meter_49;
    to tn_0_C_Meter_49;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_49;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_49_559;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_1_Meter_49_559;
    length 19.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_49_559;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_49_559;
    name house_0_1C_tm_0_C_1_Meter_49_559;
    schedule_skew 1066;
    Rroof 19.56;
    Rwall 18.55;
    Rfloor 4.23;
    Rdoors 4.203258e+00;
    Rwindows 2.13;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1994;
    number_of_doors 2;
    air_temperature 73.44;
    mass_temperature 73.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.57;

    object ZIPload {
        // Responsive load
        schedule_skew 1066;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1066;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_49_560;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_2_Meter_49_560;
    length 14.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_49_560;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_49_560;
    name house_0_2C_tm_0_C_2_Meter_49_560;
    schedule_skew 289;
    Rroof 22.72;
    Rwall 12.89;
    Rfloor 4.16;
    Rdoors 3.289052e+00;
    Rwindows 1.38;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2953;
    number_of_doors 3;
    air_temperature 74.73;
    mass_temperature 74.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.62;

    object ZIPload {
        // Responsive load
        schedule_skew 289;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 289;
        base_power unresponsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_49_561;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_3_Meter_49_561;
    length 17.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_49_561;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_49_561;
    name house_0_3C_tm_0_C_3_Meter_49_561;
    schedule_skew 753;
    Rroof 30.28;
    Rwall 9.93;
    Rfloor 4.95;
    Rdoors 4.251068e+00;
    Rwindows 2.10;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3386;
    number_of_doors 4;
    air_temperature 70.67;
    mass_temperature 70.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.06;

    object ZIPload {
        // Responsive load
        schedule_skew 753;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 753;
        base_power unresponsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_49_562;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_4_Meter_49_562;
    length 12.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_49_562;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_49_562;
    name house_0_4C_tm_0_C_4_Meter_49_562;
    schedule_skew 696;
    Rroof 25.29;
    Rwall 8.91;
    Rfloor 14.02;
    Rdoors 4.162210e+00;
    Rwindows 1.76;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.65;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2472;
    number_of_doors 3;
    air_temperature 74.59;
    mass_temperature 74.59;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.76;

    object ZIPload {
        // Responsive load
        schedule_skew 696;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 696;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_49_563;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_5_Meter_49_563;
    length 12.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_49_563;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_49_563;
    name house_0_5C_tm_0_C_5_Meter_49_563;
    schedule_skew 1081;
    Rroof 14.26;
    Rwall 6.59;
    Rfloor 6.50;
    Rdoors 3.267441e+00;
    Rwindows 0.81;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2560;
    number_of_doors 3;
    air_temperature 70.91;
    mass_temperature 70.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.64;

    object ZIPload {
        // Responsive load
        schedule_skew 1081;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1081;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_49_564;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_6_Meter_49_564;
    length 10.73;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_49_564;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_49_564;
    name house_0_6C_tm_0_C_6_Meter_49_564;
    schedule_skew 416;
    Rroof 30.80;
    Rwall 12.87;
    Rfloor 13.91;
    Rdoors 4.434643e+00;
    Rwindows 2.13;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.49;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3278;
    number_of_doors 4;
    air_temperature 73.27;
    mass_temperature 73.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.83;

    object ZIPload {
        // Responsive load
        schedule_skew 416;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 416;
        base_power unresponsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_49_565;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_7_Meter_49_565;
    length 11.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_49_565;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_49_565;
    name house_0_7C_tm_0_C_7_Meter_49_565;
    schedule_skew 885;
    Rroof 15.98;
    Rwall 21.89;
    Rfloor 15.56;
    Rdoors 3.401867e+00;
    Rwindows 1.25;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2748;
    number_of_doors 3;
    air_temperature 71.35;
    mass_temperature 71.35;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.83;

    object ZIPload {
        // Responsive load
        schedule_skew 885;
        base_power responsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 885;
        base_power unresponsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_49_566;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_8_Meter_49_566;
    length 18.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_49_566;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_49_566;
    name house_0_8C_tm_0_C_8_Meter_49_566;
    schedule_skew 1059;
    Rroof 15.52;
    Rwall 4.95;
    Rfloor 4.85;
    Rdoors 3.515158e+00;
    Rwindows 2.07;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3697;
    number_of_doors 4;
    air_temperature 71.80;
    mass_temperature 71.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.71;

    object ZIPload {
        // Responsive load
        schedule_skew 1059;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1059;
        base_power unresponsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_49_567;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_9_Meter_49_567;
    length 18.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_49_567;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_49_567;
    name house_0_9C_tm_0_C_9_Meter_49_567;
    schedule_skew 386;
    Rroof 12.11;
    Rwall 19.76;
    Rfloor 7.67;
    Rdoors 4.621108e+00;
    Rwindows 0.78;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1970;
    number_of_doors 2;
    air_temperature 72.67;
    mass_temperature 72.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.79;

    object ZIPload {
        // Responsive load
        schedule_skew 386;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 386;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_49_568;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_10_Meter_49_568;
    length 17.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_49_568;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_49_568;
    name house_0_10C_tm_0_C_10_Meter_49_568;
    schedule_skew 1038;
    Rroof 32.74;
    Rwall 10.81;
    Rfloor 14.55;
    Rdoors 3.612787e+00;
    Rwindows 0.82;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1031;
    number_of_doors 2;
    air_temperature 72.51;
    mass_temperature 72.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.40;

    object ZIPload {
        // Responsive load
        schedule_skew 1038;
        base_power responsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1038;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_49_569;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_11_Meter_49_569;
    length 14.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_49_569;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_49_569;
    name house_0_11C_tm_0_C_11_Meter_49_569;
    schedule_skew 914;
    Rroof 18.37;
    Rwall 13.06;
    Rfloor 14.52;
    Rdoors 3.482904e+00;
    Rwindows 1.13;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1325;
    number_of_doors 2;
    air_temperature 70.95;
    mass_temperature 70.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.15;

    object ZIPload {
        // Responsive load
        schedule_skew 914;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 914;
        base_power unresponsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_49_570;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_12_Meter_49_570;
    length 18.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_49_570;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_49_570;
    name house_0_12C_tm_0_C_12_Meter_49_570;
    schedule_skew 927;
    Rroof 14.53;
    Rwall 7.55;
    Rfloor 5.33;
    Rdoors 4.553629e+00;
    Rwindows 1.35;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2416;
    number_of_doors 3;
    air_temperature 73.60;
    mass_temperature 73.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.80;

    object ZIPload {
        // Responsive load
        schedule_skew 927;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 927;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_49_571;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_13_Meter_49_571;
    length 12.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_49_571;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_49_571;
    name house_0_13C_tm_0_C_13_Meter_49_571;
    schedule_skew 874;
    Rroof 30.84;
    Rwall 6.98;
    Rfloor 7.98;
    Rdoors 4.639039e+00;
    Rwindows 1.44;
    airchange_per_hour 0.99;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 464;
    number_of_doors 1;
    air_temperature 72.14;
    mass_temperature 72.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.19;

    object ZIPload {
        // Responsive load
        schedule_skew 874;
        base_power responsive_loads*0.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 874;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_49_572;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_14_Meter_49_572;
    length 11.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_49_572;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_49_572;
    name house_0_14C_tm_0_C_14_Meter_49_572;
    schedule_skew 935;
    Rroof 27.02;
    Rwall 7.94;
    Rfloor 7.96;
    Rdoors 3.148259e+00;
    Rwindows 1.07;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2075;
    number_of_doors 3;
    air_temperature 75.41;
    mass_temperature 75.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.93;

    object ZIPload {
        // Responsive load
        schedule_skew 935;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 935;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_49_573;
    phases CS;
    from tn_0_C_Meter_49;
    to tm_0_C_15_Meter_49_573;
    length 14.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_49_573;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_49_573;
    name house_0_15C_tm_0_C_15_Meter_49_573;
    schedule_skew 687;
    Rroof 18.02;
    Rwall 11.72;
    Rfloor 4.83;
    Rdoors 4.668146e+00;
    Rwindows 2.08;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 439;
    number_of_doors 1;
    air_temperature 70.46;
    mass_temperature 70.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.37;

    object ZIPload {
        // Responsive load
        schedule_skew 687;
        base_power responsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 687;
        base_power unresponsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_50;
    phases CS;
    from Meter_50;
    to tn_0_C_Meter_50;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_50;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_50_574;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_1_Meter_50_574;
    length 18.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_50_574;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_50_574;
    name house_0_1C_tm_0_C_1_Meter_50_574;
    schedule_skew 986;
    Rroof 26.05;
    Rwall 21.79;
    Rfloor 17.20;
    Rdoors 4.883169e+00;
    Rwindows 1.94;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 970;
    number_of_doors 1;
    air_temperature 70.47;
    mass_temperature 70.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.18;

    object ZIPload {
        // Responsive load
        schedule_skew 986;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 986;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_50_575;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_2_Meter_50_575;
    length 11.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_50_575;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_50_575;
    name house_0_2C_tm_0_C_2_Meter_50_575;
    schedule_skew 353;
    Rroof 19.14;
    Rwall 14.39;
    Rfloor 16.30;
    Rdoors 3.174152e+00;
    Rwindows 1.48;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.21;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1768;
    number_of_doors 2;
    air_temperature 71.61;
    mass_temperature 71.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.99;

    object ZIPload {
        // Responsive load
        schedule_skew 353;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 353;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_50_576;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_3_Meter_50_576;
    length 15.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_50_576;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_50_576;
    name house_0_3C_tm_0_C_3_Meter_50_576;
    schedule_skew 1052;
    Rroof 19.13;
    Rwall 14.70;
    Rfloor 14.70;
    Rdoors 4.444862e+00;
    Rwindows 1.49;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3598;
    number_of_doors 4;
    air_temperature 72.39;
    mass_temperature 72.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.22;

    object ZIPload {
        // Responsive load
        schedule_skew 1052;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1052;
        base_power unresponsive_loads*1.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_50_577;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_4_Meter_50_577;
    length 19.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_50_577;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_50_577;
    name house_0_4C_tm_0_C_4_Meter_50_577;
    schedule_skew 1046;
    Rroof 32.24;
    Rwall 21.97;
    Rfloor 8.39;
    Rdoors 3.637873e+00;
    Rwindows 1.79;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 654;
    number_of_doors 1;
    air_temperature 73.60;
    mass_temperature 73.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.23;

    object ZIPload {
        // Responsive load
        schedule_skew 1046;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1046;
        base_power unresponsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_50_578;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_5_Meter_50_578;
    length 10.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_50_578;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_50_578;
    name house_0_5C_tm_0_C_5_Meter_50_578;
    schedule_skew 343;
    Rroof 22.36;
    Rwall 17.22;
    Rfloor 17.75;
    Rdoors 4.119999e+00;
    Rwindows 1.10;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 434;
    number_of_doors 1;
    air_temperature 73.12;
    mass_temperature 73.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.85;

    object ZIPload {
        // Responsive load
        schedule_skew 343;
        base_power responsive_loads*0.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 343;
        base_power unresponsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_50_579;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_6_Meter_50_579;
    length 14.87;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_50_579;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_50_579;
    name house_0_6C_tm_0_C_6_Meter_50_579;
    schedule_skew 596;
    Rroof 32.14;
    Rwall 19.13;
    Rfloor 11.04;
    Rdoors 4.063968e+00;
    Rwindows 1.90;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3181;
    number_of_doors 4;
    air_temperature 71.41;
    mass_temperature 71.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.31;

    object ZIPload {
        // Responsive load
        schedule_skew 596;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 596;
        base_power unresponsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_50_580;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_7_Meter_50_580;
    length 16.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_50_580;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_50_580;
    name house_0_7C_tm_0_C_7_Meter_50_580;
    schedule_skew 367;
    Rroof 16.98;
    Rwall 19.63;
    Rfloor 14.93;
    Rdoors 3.610670e+00;
    Rwindows 2.21;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.47;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1700;
    number_of_doors 2;
    air_temperature 74.79;
    mass_temperature 74.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.96;

    object ZIPload {
        // Responsive load
        schedule_skew 367;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 367;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_50_581;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_8_Meter_50_581;
    length 13.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_50_581;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_50_581;
    name house_0_8C_tm_0_C_8_Meter_50_581;
    schedule_skew 836;
    Rroof 11.56;
    Rwall 6.90;
    Rfloor 13.40;
    Rdoors 3.085113e+00;
    Rwindows 2.07;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3293;
    number_of_doors 4;
    air_temperature 73.03;
    mass_temperature 73.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.52;

    object ZIPload {
        // Responsive load
        schedule_skew 836;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 836;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_50_582;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_9_Meter_50_582;
    length 19.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_50_582;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_50_582;
    name house_0_9C_tm_0_C_9_Meter_50_582;
    schedule_skew 1106;
    Rroof 22.33;
    Rwall 21.87;
    Rfloor 12.91;
    Rdoors 3.170512e+00;
    Rwindows 1.90;
    airchange_per_hour 1.32;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3118;
    number_of_doors 4;
    air_temperature 71.45;
    mass_temperature 71.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.32;

    object ZIPload {
        // Responsive load
        schedule_skew 1106;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1106;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_50_583;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_10_Meter_50_583;
    length 14.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_50_583;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_50_583;
    name house_0_10C_tm_0_C_10_Meter_50_583;
    schedule_skew 248;
    Rroof 15.77;
    Rwall 17.90;
    Rfloor 4.65;
    Rdoors 4.549309e+00;
    Rwindows 2.20;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2263;
    number_of_doors 3;
    air_temperature 75.44;
    mass_temperature 75.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.68;

    object ZIPload {
        // Responsive load
        schedule_skew 248;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 248;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_50_584;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_11_Meter_50_584;
    length 11.50;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_50_584;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_50_584;
    name house_0_11C_tm_0_C_11_Meter_50_584;
    schedule_skew 636;
    Rroof 27.07;
    Rwall 6.18;
    Rfloor 7.02;
    Rdoors 4.956744e+00;
    Rwindows 1.18;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.92;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2795;
    number_of_doors 3;
    air_temperature 71.63;
    mass_temperature 71.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.53;

    object ZIPload {
        // Responsive load
        schedule_skew 636;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 636;
        base_power unresponsive_loads*1.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_50_585;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_12_Meter_50_585;
    length 19.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_50_585;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_50_585;
    name house_0_12C_tm_0_C_12_Meter_50_585;
    schedule_skew 357;
    Rroof 27.38;
    Rwall 13.88;
    Rfloor 15.66;
    Rdoors 4.659560e+00;
    Rwindows 2.04;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1606;
    number_of_doors 2;
    air_temperature 71.69;
    mass_temperature 71.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.35;

    object ZIPload {
        // Responsive load
        schedule_skew 357;
        base_power responsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 357;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_50_586;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_13_Meter_50_586;
    length 15.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_50_586;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_50_586;
    name house_0_13C_tm_0_C_13_Meter_50_586;
    schedule_skew 88;
    Rroof 24.85;
    Rwall 8.24;
    Rfloor 5.68;
    Rdoors 3.758948e+00;
    Rwindows 1.51;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 693;
    number_of_doors 1;
    air_temperature 72.64;
    mass_temperature 72.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 88;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 88;
        base_power unresponsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_50_587;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_14_Meter_50_587;
    length 11.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_50_587;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_50_587;
    name house_0_14C_tm_0_C_14_Meter_50_587;
    schedule_skew 416;
    Rroof 33.62;
    Rwall 12.53;
    Rfloor 17.74;
    Rdoors 3.240989e+00;
    Rwindows 1.12;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2336;
    number_of_doors 3;
    air_temperature 73.71;
    mass_temperature 73.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.02;

    object ZIPload {
        // Responsive load
        schedule_skew 416;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 416;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_50_588;
    phases CS;
    from tn_0_C_Meter_50;
    to tm_0_C_15_Meter_50_588;
    length 11.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_50_588;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_50_588;
    name house_0_15C_tm_0_C_15_Meter_50_588;
    schedule_skew 188;
    Rroof 21.67;
    Rwall 9.74;
    Rfloor 5.85;
    Rdoors 3.100367e+00;
    Rwindows 1.69;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.61;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1083;
    number_of_doors 2;
    air_temperature 73.20;
    mass_temperature 73.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.92;

    object ZIPload {
        // Responsive load
        schedule_skew 188;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 188;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_51;
    phases AS;
    from Meter_51;
    to tn_0_A_Meter_51;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_51;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_51_589;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_1_Meter_51_589;
    length 18.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_51_589;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_51_589;
    name house_0_1A_tm_0_A_1_Meter_51_589;
    schedule_skew 178;
    Rroof 27.12;
    Rwall 10.43;
    Rfloor 12.69;
    Rdoors 4.374675e+00;
    Rwindows 1.78;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1266;
    number_of_doors 2;
    air_temperature 71.27;
    mass_temperature 71.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.97;

    object ZIPload {
        // Responsive load
        schedule_skew 178;
        base_power responsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 178;
        base_power unresponsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_51_590;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_2_Meter_51_590;
    length 16.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_51_590;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_51_590;
    name house_0_2A_tm_0_A_2_Meter_51_590;
    schedule_skew 653;
    Rroof 13.38;
    Rwall 21.70;
    Rfloor 7.94;
    Rdoors 3.783293e+00;
    Rwindows 1.66;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1672;
    number_of_doors 2;
    air_temperature 73.44;
    mass_temperature 73.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.08;

    object ZIPload {
        // Responsive load
        schedule_skew 653;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 653;
        base_power unresponsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_51_591;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_3_Meter_51_591;
    length 15.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_51_591;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_51_591;
    name house_0_3A_tm_0_A_3_Meter_51_591;
    schedule_skew 851;
    Rroof 28.92;
    Rwall 11.44;
    Rfloor 13.21;
    Rdoors 4.705238e+00;
    Rwindows 1.42;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 480;
    number_of_doors 1;
    air_temperature 70.19;
    mass_temperature 70.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.12;

    object ZIPload {
        // Responsive load
        schedule_skew 851;
        base_power responsive_loads*0.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 851;
        base_power unresponsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_51_592;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_4_Meter_51_592;
    length 19.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_51_592;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_51_592;
    name house_0_4A_tm_0_A_4_Meter_51_592;
    schedule_skew 128;
    Rroof 20.54;
    Rwall 5.04;
    Rfloor 9.47;
    Rdoors 3.326827e+00;
    Rwindows 0.83;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3785;
    number_of_doors 4;
    air_temperature 71.69;
    mass_temperature 71.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.16;

    object ZIPload {
        // Responsive load
        schedule_skew 128;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 128;
        base_power unresponsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_51_593;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_5_Meter_51_593;
    length 15.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_51_593;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_51_593;
    name house_0_5A_tm_0_A_5_Meter_51_593;
    schedule_skew 251;
    Rroof 16.81;
    Rwall 15.29;
    Rfloor 12.85;
    Rdoors 4.961414e+00;
    Rwindows 0.82;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.21;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3366;
    number_of_doors 4;
    air_temperature 75.03;
    mass_temperature 75.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.20;

    object ZIPload {
        // Responsive load
        schedule_skew 251;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 251;
        base_power unresponsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_51_594;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_6_Meter_51_594;
    length 16.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_51_594;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_51_594;
    name house_0_6A_tm_0_A_6_Meter_51_594;
    schedule_skew 402;
    Rroof 24.89;
    Rwall 19.74;
    Rfloor 6.77;
    Rdoors 3.817885e+00;
    Rwindows 0.88;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1375;
    number_of_doors 2;
    air_temperature 71.83;
    mass_temperature 71.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.87;

    object ZIPload {
        // Responsive load
        schedule_skew 402;
        base_power responsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 402;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_51_595;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_7_Meter_51_595;
    length 14.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_51_595;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_51_595;
    name house_0_7A_tm_0_A_7_Meter_51_595;
    schedule_skew 1061;
    Rroof 28.85;
    Rwall 17.65;
    Rfloor 11.49;
    Rdoors 3.339183e+00;
    Rwindows 1.61;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3180;
    number_of_doors 4;
    air_temperature 72.32;
    mass_temperature 72.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.39;

    object ZIPload {
        // Responsive load
        schedule_skew 1061;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1061;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_51_596;
    phases AS;
    from tn_0_A_Meter_51;
    to tm_0_A_8_Meter_51_596;
    length 15.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_51_596;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_51_596;
    name house_0_8A_tm_0_A_8_Meter_51_596;
    schedule_skew 399;
    Rroof 17.09;
    Rwall 6.40;
    Rfloor 15.98;
    Rdoors 4.242410e+00;
    Rwindows 1.82;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3550;
    number_of_doors 4;
    air_temperature 73.96;
    mass_temperature 73.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.46;

    object ZIPload {
        // Responsive load
        schedule_skew 399;
        base_power responsive_loads*1.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 399;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_52;
    phases AS;
    from Meter_52;
    to tn_0_A_Meter_52;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_52;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_52_597;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_1_Meter_52_597;
    length 18.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_52_597;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_52_597;
    name house_0_1A_tm_0_A_1_Meter_52_597;
    schedule_skew 633;
    Rroof 11.02;
    Rwall 7.33;
    Rfloor 13.87;
    Rdoors 4.054922e+00;
    Rwindows 2.18;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1708;
    number_of_doors 2;
    air_temperature 70.80;
    mass_temperature 70.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.71;

    object ZIPload {
        // Responsive load
        schedule_skew 633;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 633;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_52_598;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_2_Meter_52_598;
    length 12.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_52_598;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_52_598;
    name house_0_2A_tm_0_A_2_Meter_52_598;
    schedule_skew 736;
    Rroof 31.91;
    Rwall 14.36;
    Rfloor 14.03;
    Rdoors 4.011302e+00;
    Rwindows 1.09;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2257;
    number_of_doors 3;
    air_temperature 72.76;
    mass_temperature 72.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.09;

    object ZIPload {
        // Responsive load
        schedule_skew 736;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 736;
        base_power unresponsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_52_599;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_3_Meter_52_599;
    length 15.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_52_599;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_52_599;
    name house_0_3A_tm_0_A_3_Meter_52_599;
    schedule_skew 731;
    Rroof 34.02;
    Rwall 17.56;
    Rfloor 15.60;
    Rdoors 4.407673e+00;
    Rwindows 0.91;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3406;
    number_of_doors 4;
    air_temperature 72.16;
    mass_temperature 72.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.22;

    object ZIPload {
        // Responsive load
        schedule_skew 731;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 731;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_52_600;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_4_Meter_52_600;
    length 17.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_52_600;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_52_600;
    name house_0_4A_tm_0_A_4_Meter_52_600;
    schedule_skew 359;
    Rroof 11.15;
    Rwall 15.59;
    Rfloor 6.00;
    Rdoors 3.347313e+00;
    Rwindows 0.83;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2380;
    number_of_doors 3;
    air_temperature 74.00;
    mass_temperature 74.00;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.15;

    object ZIPload {
        // Responsive load
        schedule_skew 359;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 359;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_52_601;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_5_Meter_52_601;
    length 15.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_52_601;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_52_601;
    name house_0_5A_tm_0_A_5_Meter_52_601;
    schedule_skew 261;
    Rroof 24.39;
    Rwall 12.06;
    Rfloor 8.13;
    Rdoors 4.750219e+00;
    Rwindows 0.95;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1663;
    number_of_doors 2;
    air_temperature 73.85;
    mass_temperature 73.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.50;

    object ZIPload {
        // Responsive load
        schedule_skew 261;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 261;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_52_602;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_6_Meter_52_602;
    length 13.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_52_602;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_52_602;
    name house_0_6A_tm_0_A_6_Meter_52_602;
    schedule_skew 159;
    Rroof 20.50;
    Rwall 6.72;
    Rfloor 13.14;
    Rdoors 4.814291e+00;
    Rwindows 1.14;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 666;
    number_of_doors 1;
    air_temperature 72.15;
    mass_temperature 72.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.06;

    object ZIPload {
        // Responsive load
        schedule_skew 159;
        base_power responsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 159;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_52_603;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_7_Meter_52_603;
    length 18.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_52_603;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_52_603;
    name house_0_7A_tm_0_A_7_Meter_52_603;
    schedule_skew 268;
    Rroof 18.16;
    Rwall 13.92;
    Rfloor 12.45;
    Rdoors 4.032023e+00;
    Rwindows 1.44;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1639;
    number_of_doors 2;
    air_temperature 71.89;
    mass_temperature 71.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.21;

    object ZIPload {
        // Responsive load
        schedule_skew 268;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 268;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_52_604;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_8_Meter_52_604;
    length 13.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_52_604;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_52_604;
    name house_0_8A_tm_0_A_8_Meter_52_604;
    schedule_skew 165;
    Rroof 18.73;
    Rwall 16.42;
    Rfloor 16.91;
    Rdoors 4.096316e+00;
    Rwindows 1.93;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1851;
    number_of_doors 2;
    air_temperature 71.75;
    mass_temperature 71.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.99;

    object ZIPload {
        // Responsive load
        schedule_skew 165;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 165;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_52_605;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_9_Meter_52_605;
    length 15.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_52_605;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_52_605;
    name house_0_9A_tm_0_A_9_Meter_52_605;
    schedule_skew 989;
    Rroof 21.66;
    Rwall 9.94;
    Rfloor 10.35;
    Rdoors 3.804842e+00;
    Rwindows 1.06;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3735;
    number_of_doors 4;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.03;

    object ZIPload {
        // Responsive load
        schedule_skew 989;
        base_power responsive_loads*1.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 989;
        base_power unresponsive_loads*1.40;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_52_606;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_10_Meter_52_606;
    length 12.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_52_606;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_52_606;
    name house_0_10A_tm_0_A_10_Meter_52_606;
    schedule_skew 928;
    Rroof 26.88;
    Rwall 21.37;
    Rfloor 16.34;
    Rdoors 4.256162e+00;
    Rwindows 2.20;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2893;
    number_of_doors 3;
    air_temperature 74.11;
    mass_temperature 74.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.45;

    object ZIPload {
        // Responsive load
        schedule_skew 928;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 928;
        base_power unresponsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_52_607;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_11_Meter_52_607;
    length 15.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_52_607;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_52_607;
    name house_0_11A_tm_0_A_11_Meter_52_607;
    schedule_skew 63;
    Rroof 24.03;
    Rwall 17.50;
    Rfloor 11.66;
    Rdoors 4.026281e+00;
    Rwindows 1.42;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.23;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2055;
    number_of_doors 3;
    air_temperature 73.41;
    mass_temperature 73.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.59;

    object ZIPload {
        // Responsive load
        schedule_skew 63;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 63;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_52_608;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_12_Meter_52_608;
    length 17.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_52_608;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_52_608;
    name house_0_12A_tm_0_A_12_Meter_52_608;
    schedule_skew 71;
    Rroof 16.02;
    Rwall 4.85;
    Rfloor 6.29;
    Rdoors 3.664180e+00;
    Rwindows 0.91;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2670;
    number_of_doors 3;
    air_temperature 73.02;
    mass_temperature 73.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.13;

    object ZIPload {
        // Responsive load
        schedule_skew 71;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 71;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_52_609;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_13_Meter_52_609;
    length 10.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_52_609;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_52_609;
    name house_0_13A_tm_0_A_13_Meter_52_609;
    schedule_skew 210;
    Rroof 31.07;
    Rwall 10.06;
    Rfloor 8.59;
    Rdoors 4.095946e+00;
    Rwindows 1.01;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1759;
    number_of_doors 2;
    air_temperature 72.75;
    mass_temperature 72.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.80;

    object ZIPload {
        // Responsive load
        schedule_skew 210;
        base_power responsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 210;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_52_610;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_14_Meter_52_610;
    length 11.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_52_610;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_52_610;
    name house_0_14A_tm_0_A_14_Meter_52_610;
    schedule_skew 831;
    Rroof 14.46;
    Rwall 18.40;
    Rfloor 9.56;
    Rdoors 4.293588e+00;
    Rwindows 1.14;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2185;
    number_of_doors 3;
    air_temperature 70.98;
    mass_temperature 70.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.10;

    object ZIPload {
        // Responsive load
        schedule_skew 831;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 831;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_52_611;
    phases AS;
    from tn_0_A_Meter_52;
    to tm_0_A_15_Meter_52_611;
    length 17.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_52_611;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_52_611;
    name house_0_15A_tm_0_A_15_Meter_52_611;
    schedule_skew 399;
    Rroof 24.72;
    Rwall 17.48;
    Rfloor 5.38;
    Rdoors 4.111005e+00;
    Rwindows 1.69;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2843;
    number_of_doors 3;
    air_temperature 75.54;
    mass_temperature 75.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.80;

    object ZIPload {
        // Responsive load
        schedule_skew 399;
        base_power responsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 399;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_53;
    phases AS;
    from Meter_53;
    to tn_0_A_Meter_53;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_53;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_53_612;
    phases AS;
    from tn_0_A_Meter_53;
    to tm_0_A_1_Meter_53_612;
    length 11.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_53_612;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_53_612;
    name house_0_1A_tm_0_A_1_Meter_53_612;
    schedule_skew 434;
    Rroof 14.07;
    Rwall 20.14;
    Rfloor 7.86;
    Rdoors 3.639208e+00;
    Rwindows 2.10;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.42;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1611;
    number_of_doors 2;
    air_temperature 70.47;
    mass_temperature 70.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.25;

    object ZIPload {
        // Responsive load
        schedule_skew 434;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 434;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_53_613;
    phases AS;
    from tn_0_A_Meter_53;
    to tm_0_A_2_Meter_53_613;
    length 18.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_53_613;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_53_613;
    name house_0_2A_tm_0_A_2_Meter_53_613;
    schedule_skew 791;
    Rroof 30.63;
    Rwall 6.81;
    Rfloor 16.16;
    Rdoors 3.102545e+00;
    Rwindows 1.96;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1072;
    number_of_doors 2;
    air_temperature 73.60;
    mass_temperature 73.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.69;

    object ZIPload {
        // Responsive load
        schedule_skew 791;
        base_power responsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 791;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_53_614;
    phases AS;
    from tn_0_A_Meter_53;
    to tm_0_A_3_Meter_53_614;
    length 11.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_53_614;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_53_614;
    name house_0_3A_tm_0_A_3_Meter_53_614;
    schedule_skew 77;
    Rroof 30.08;
    Rwall 15.72;
    Rfloor 7.43;
    Rdoors 4.167831e+00;
    Rwindows 1.70;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1307;
    number_of_doors 2;
    air_temperature 71.65;
    mass_temperature 71.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.57;

    object ZIPload {
        // Responsive load
        schedule_skew 77;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 77;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_53_615;
    phases AS;
    from tn_0_A_Meter_53;
    to tm_0_A_4_Meter_53_615;
    length 16.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_53_615;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_53_615;
    name house_0_4A_tm_0_A_4_Meter_53_615;
    schedule_skew 1136;
