    length 16.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_73_832;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_73_832;
    name house_0_14C_tm_0_C_14_Meter_73_832;
    schedule_skew 657;
    Rroof 17.36;
    Rwall 18.78;
    Rfloor 5.74;
    Rdoors 4.971097e+00;
    Rwindows 2.08;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1217;
    number_of_doors 2;
    air_temperature 72.69;
    mass_temperature 72.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.30;

    object ZIPload {
        // Responsive load
        schedule_skew 657;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 657;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_73_833;
    phases CS;
    from tn_0_C_Meter_73;
    to tm_0_C_15_Meter_73_833;
    length 14.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_73_833;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_73_833;
    name house_0_15C_tm_0_C_15_Meter_73_833;
    schedule_skew 3;
    Rroof 27.76;
    Rwall 11.76;
    Rfloor 5.23;
    Rdoors 3.134680e+00;
    Rwindows 1.29;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2729;
    number_of_doors 3;
    air_temperature 72.72;
    mass_temperature 72.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.21;

    object ZIPload {
        // Responsive load
        schedule_skew 3;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 3;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_74;
    phases CS;
    from Meter_74;
    to tn_0_C_Meter_74;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_74;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_74_834;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_1_Meter_74_834;
    length 17.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_74_834;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_74_834;
    name house_0_1C_tm_0_C_1_Meter_74_834;
    schedule_skew 233;
    Rroof 34.10;
    Rwall 14.35;
    Rfloor 11.58;
    Rdoors 4.635566e+00;
    Rwindows 1.53;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1066;
    number_of_doors 2;
    air_temperature 75.46;
    mass_temperature 75.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.98;

    object ZIPload {
        // Responsive load
        schedule_skew 233;
        base_power responsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 233;
        base_power unresponsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_74_835;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_2_Meter_74_835;
    length 10.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_74_835;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_74_835;
    name house_0_2C_tm_0_C_2_Meter_74_835;
    schedule_skew 743;
    Rroof 12.08;
    Rwall 8.11;
    Rfloor 12.80;
    Rdoors 4.512853e+00;
    Rwindows 2.18;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1075;
    number_of_doors 2;
    air_temperature 75.74;
    mass_temperature 75.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.92;

    object ZIPload {
        // Responsive load
        schedule_skew 743;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 743;
        base_power unresponsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_74_836;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_3_Meter_74_836;
    length 14.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_74_836;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_74_836;
    name house_0_3C_tm_0_C_3_Meter_74_836;
    schedule_skew 54;
    Rroof 31.34;
    Rwall 9.92;
    Rfloor 7.44;
    Rdoors 4.685442e+00;
    Rwindows 1.20;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2184;
    number_of_doors 3;
    air_temperature 70.61;
    mass_temperature 70.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.31;

    object ZIPload {
        // Responsive load
        schedule_skew 54;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 54;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_74_837;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_4_Meter_74_837;
    length 14.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_74_837;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_74_837;
    name house_0_4C_tm_0_C_4_Meter_74_837;
    schedule_skew 295;
    Rroof 11.21;
    Rwall 12.24;
    Rfloor 15.58;
    Rdoors 4.517976e+00;
    Rwindows 1.94;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2527;
    number_of_doors 3;
    air_temperature 71.30;
    mass_temperature 71.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.09;

    object ZIPload {
        // Responsive load
        schedule_skew 295;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 295;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_74_838;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_5_Meter_74_838;
    length 12.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_74_838;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_74_838;
    name house_0_5C_tm_0_C_5_Meter_74_838;
    schedule_skew 419;
    Rroof 29.46;
    Rwall 20.59;
    Rfloor 17.52;
    Rdoors 3.492913e+00;
    Rwindows 0.91;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1678;
    number_of_doors 2;
    air_temperature 75.65;
    mass_temperature 75.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.86;

    object ZIPload {
        // Responsive load
        schedule_skew 419;
        base_power responsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 419;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_74_839;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_6_Meter_74_839;
    length 19.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_74_839;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_74_839;
    name house_0_6C_tm_0_C_6_Meter_74_839;
    schedule_skew 1034;
    Rroof 28.12;
    Rwall 17.52;
    Rfloor 12.64;
    Rdoors 4.788995e+00;
    Rwindows 2.16;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2656;
    number_of_doors 3;
    air_temperature 72.05;
    mass_temperature 72.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.77;

    object ZIPload {
        // Responsive load
        schedule_skew 1034;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1034;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_74_840;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_7_Meter_74_840;
    length 11.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_74_840;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_74_840;
    name house_0_7C_tm_0_C_7_Meter_74_840;
    schedule_skew 721;
    Rroof 17.04;
    Rwall 16.69;
    Rfloor 4.61;
    Rdoors 3.909890e+00;
    Rwindows 1.65;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.85;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 611;
    number_of_doors 1;
    air_temperature 71.08;
    mass_temperature 71.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.29;

    object ZIPload {
        // Responsive load
        schedule_skew 721;
        base_power responsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 721;
        base_power unresponsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_74_841;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_8_Meter_74_841;
    length 14.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_74_841;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_74_841;
    name house_0_8C_tm_0_C_8_Meter_74_841;
    schedule_skew 18;
    Rroof 19.73;
    Rwall 11.88;
    Rfloor 17.23;
    Rdoors 4.166444e+00;
    Rwindows 0.77;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3808;
    number_of_doors 4;
    air_temperature 75.70;
    mass_temperature 75.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.76;

    object ZIPload {
        // Responsive load
        schedule_skew 18;
        base_power responsive_loads*1.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 18;
        base_power unresponsive_loads*1.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_74_842;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_9_Meter_74_842;
    length 11.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_74_842;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_74_842;
    name house_0_9C_tm_0_C_9_Meter_74_842;
    schedule_skew 755;
    Rroof 27.86;
    Rwall 20.29;
    Rfloor 6.61;
    Rdoors 4.557144e+00;
    Rwindows 2.13;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2523;
    number_of_doors 3;
    air_temperature 75.08;
    mass_temperature 75.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.67;

    object ZIPload {
        // Responsive load
        schedule_skew 755;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 755;
        base_power unresponsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_74_843;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_10_Meter_74_843;
    length 13.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_74_843;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_74_843;
    name house_0_10C_tm_0_C_10_Meter_74_843;
    schedule_skew 253;
    Rroof 27.74;
    Rwall 19.30;
    Rfloor 11.78;
    Rdoors 3.804853e+00;
    Rwindows 1.20;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2089;
    number_of_doors 3;
    air_temperature 71.99;
    mass_temperature 71.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.61;

    object ZIPload {
        // Responsive load
        schedule_skew 253;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 253;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_74_844;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_11_Meter_74_844;
    length 11.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_74_844;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_74_844;
    name house_0_11C_tm_0_C_11_Meter_74_844;
    schedule_skew 983;
    Rroof 31.09;
    Rwall 18.54;
    Rfloor 7.52;
    Rdoors 3.965637e+00;
    Rwindows 1.94;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3503;
    number_of_doors 4;
    air_temperature 70.84;
    mass_temperature 70.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.58;

    object ZIPload {
        // Responsive load
        schedule_skew 983;
        base_power responsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 983;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_74_845;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_12_Meter_74_845;
    length 16.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_74_845;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_74_845;
    name house_0_12C_tm_0_C_12_Meter_74_845;
    schedule_skew 46;
    Rroof 14.88;
    Rwall 6.67;
    Rfloor 4.63;
    Rdoors 3.265343e+00;
    Rwindows 1.21;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1613;
    number_of_doors 2;
    air_temperature 71.05;
    mass_temperature 71.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.85;

    object ZIPload {
        // Responsive load
        schedule_skew 46;
        base_power responsive_loads*0.80;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 46;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_74_846;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_13_Meter_74_846;
    length 15.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_74_846;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_74_846;
    name house_0_13C_tm_0_C_13_Meter_74_846;
    schedule_skew 1134;
    Rroof 33.44;
    Rwall 8.57;
    Rfloor 7.43;
    Rdoors 3.850064e+00;
    Rwindows 1.47;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1226;
    number_of_doors 2;
    air_temperature 74.37;
    mass_temperature 74.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.63;

    object ZIPload {
        // Responsive load
        schedule_skew 1134;
        base_power responsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1134;
        base_power unresponsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_74_847;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_14_Meter_74_847;
    length 16.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_74_847;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_74_847;
    name house_0_14C_tm_0_C_14_Meter_74_847;
    schedule_skew 976;
    Rroof 33.20;
    Rwall 20.27;
    Rfloor 10.47;
    Rdoors 3.244473e+00;
    Rwindows 0.97;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2408;
    number_of_doors 3;
    air_temperature 71.38;
    mass_temperature 71.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.29;

    object ZIPload {
        // Responsive load
        schedule_skew 976;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 976;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_74_848;
    phases CS;
    from tn_0_C_Meter_74;
    to tm_0_C_15_Meter_74_848;
    length 12.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_74_848;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_74_848;
    name house_0_15C_tm_0_C_15_Meter_74_848;
    schedule_skew 880;
    Rroof 13.46;
    Rwall 5.03;
    Rfloor 9.91;
    Rdoors 4.763183e+00;
    Rwindows 0.89;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3355;
    number_of_doors 4;
    air_temperature 75.68;
    mass_temperature 75.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.72;

    object ZIPload {
        // Responsive load
        schedule_skew 880;
        base_power responsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 880;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_75;
    phases CS;
    from Meter_75;
    to tn_0_C_Meter_75;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_75;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_75_849;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_1_Meter_75_849;
    length 10.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_75_849;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_75_849;
    name house_0_1C_tm_0_C_1_Meter_75_849;
    schedule_skew 256;
    Rroof 32.84;
    Rwall 16.75;
    Rfloor 16.88;
    Rdoors 4.261616e+00;
    Rwindows 0.83;
    airchange_per_hour 1.32;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1170;
    number_of_doors 2;
    air_temperature 71.84;
    mass_temperature 71.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.41;

    object ZIPload {
        // Responsive load
        schedule_skew 256;
        base_power responsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 256;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_75_850;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_2_Meter_75_850;
    length 11.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_75_850;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_75_850;
    name house_0_2C_tm_0_C_2_Meter_75_850;
    schedule_skew 917;
    Rroof 25.33;
    Rwall 17.08;
    Rfloor 9.52;
    Rdoors 3.009655e+00;
    Rwindows 1.82;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 896;
    number_of_doors 1;
    air_temperature 70.87;
    mass_temperature 70.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.05;

    object ZIPload {
        // Responsive load
        schedule_skew 917;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 917;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_75_851;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_3_Meter_75_851;
    length 18.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_75_851;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_75_851;
    name house_0_3C_tm_0_C_3_Meter_75_851;
    schedule_skew 191;
    Rroof 23.40;
    Rwall 16.65;
    Rfloor 8.14;
    Rdoors 4.318463e+00;
    Rwindows 1.75;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1537;
    number_of_doors 2;
    air_temperature 71.42;
    mass_temperature 71.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.57;

    object ZIPload {
        // Responsive load
        schedule_skew 191;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 191;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_75_852;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_4_Meter_75_852;
    length 11.55;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_75_852;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_75_852;
    name house_0_4C_tm_0_C_4_Meter_75_852;
    schedule_skew 1016;
    Rroof 17.48;
    Rwall 14.73;
    Rfloor 11.26;
    Rdoors 4.385678e+00;
    Rwindows 1.42;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1925;
    number_of_doors 2;
    air_temperature 71.63;
    mass_temperature 71.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.45;

    object ZIPload {
        // Responsive load
        schedule_skew 1016;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1016;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_75_853;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_5_Meter_75_853;
    length 16.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_75_853;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_75_853;
    name house_0_5C_tm_0_C_5_Meter_75_853;
    schedule_skew 656;
    Rroof 32.23;
    Rwall 15.26;
    Rfloor 13.66;
    Rdoors 3.697311e+00;
    Rwindows 2.21;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3614;
    number_of_doors 4;
    air_temperature 72.05;
    mass_temperature 72.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.80;

    object ZIPload {
        // Responsive load
        schedule_skew 656;
        base_power responsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 656;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_75_854;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_6_Meter_75_854;
    length 18.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_75_854;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_75_854;
    name house_0_6C_tm_0_C_6_Meter_75_854;
    schedule_skew 52;
    Rroof 32.41;
    Rwall 15.86;
    Rfloor 15.75;
    Rdoors 4.059103e+00;
    Rwindows 1.54;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1057;
    number_of_doors 2;
    air_temperature 71.43;
    mass_temperature 71.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.54;

    object ZIPload {
        // Responsive load
        schedule_skew 52;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 52;
        base_power unresponsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_75_855;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_7_Meter_75_855;
    length 13.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_75_855;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_75_855;
    name house_0_7C_tm_0_C_7_Meter_75_855;
    schedule_skew 827;
    Rroof 21.61;
    Rwall 12.14;
    Rfloor 4.01;
    Rdoors 3.203614e+00;
    Rwindows 1.13;
    airchange_per_hour 0.96;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3258;
    number_of_doors 4;
    air_temperature 71.81;
    mass_temperature 71.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.20;

    object ZIPload {
        // Responsive load
        schedule_skew 827;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 827;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_75_856;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_8_Meter_75_856;
    length 15.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_75_856;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_75_856;
    name house_0_8C_tm_0_C_8_Meter_75_856;
    schedule_skew 1139;
    Rroof 25.31;
    Rwall 20.48;
    Rfloor 9.95;
    Rdoors 3.251518e+00;
    Rwindows 1.83;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.29;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2006;
    number_of_doors 3;
    air_temperature 71.75;
    mass_temperature 71.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.63;

    object ZIPload {
        // Responsive load
        schedule_skew 1139;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1139;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_75_857;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_9_Meter_75_857;
    length 15.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_75_857;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_75_857;
    name house_0_9C_tm_0_C_9_Meter_75_857;
    schedule_skew 199;
    Rroof 17.53;
    Rwall 21.07;
    Rfloor 5.06;
    Rdoors 3.692147e+00;
    Rwindows 0.98;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 690;
    number_of_doors 1;
    air_temperature 72.73;
    mass_temperature 72.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.22;

    object ZIPload {
        // Responsive load
        schedule_skew 199;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 199;
        base_power unresponsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_75_858;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_10_Meter_75_858;
    length 15.73;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_75_858;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_75_858;
    name house_0_10C_tm_0_C_10_Meter_75_858;
    schedule_skew 800;
    Rroof 34.31;
    Rwall 13.82;
    Rfloor 12.82;
    Rdoors 4.979632e+00;
    Rwindows 1.55;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3410;
    number_of_doors 4;
    air_temperature 74.40;
    mass_temperature 74.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.40;

    object ZIPload {
        // Responsive load
        schedule_skew 800;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 800;
        base_power unresponsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_75_859;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_11_Meter_75_859;
    length 14.00;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_75_859;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_75_859;
    name house_0_11C_tm_0_C_11_Meter_75_859;
    schedule_skew 438;
    Rroof 19.70;
    Rwall 20.54;
    Rfloor 16.39;
    Rdoors 3.815342e+00;
    Rwindows 2.24;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3189;
    number_of_doors 4;
    air_temperature 71.91;
    mass_temperature 71.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.40;

    object ZIPload {
        // Responsive load
        schedule_skew 438;
        base_power responsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 438;
        base_power unresponsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_75_860;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_12_Meter_75_860;
    length 16.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_75_860;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_75_860;
    name house_0_12C_tm_0_C_12_Meter_75_860;
    schedule_skew 743;
    Rroof 29.08;
    Rwall 13.25;
    Rfloor 5.60;
    Rdoors 3.556209e+00;
    Rwindows 1.34;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2436;
    number_of_doors 3;
    air_temperature 74.52;
    mass_temperature 74.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.97;

    object ZIPload {
        // Responsive load
        schedule_skew 743;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 743;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_75_861;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_13_Meter_75_861;
    length 11.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_75_861;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_75_861;
    name house_0_13C_tm_0_C_13_Meter_75_861;
    schedule_skew 525;
    Rroof 16.26;
    Rwall 18.02;
    Rfloor 13.89;
    Rdoors 3.069803e+00;
    Rwindows 1.75;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 847;
    number_of_doors 1;
    air_temperature 73.20;
    mass_temperature 73.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.26;

    object ZIPload {
        // Responsive load
        schedule_skew 525;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 525;
        base_power unresponsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_75_862;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_14_Meter_75_862;
    length 13.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_75_862;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_75_862;
    name house_0_14C_tm_0_C_14_Meter_75_862;
    schedule_skew 365;
    Rroof 27.25;
    Rwall 5.84;
    Rfloor 5.64;
    Rdoors 4.013066e+00;
    Rwindows 1.91;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3048;
    number_of_doors 4;
    air_temperature 73.70;
    mass_temperature 73.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 365;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 365;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_75_863;
    phases CS;
    from tn_0_C_Meter_75;
    to tm_0_C_15_Meter_75_863;
    length 13.00;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_75_863;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_75_863;
    name house_0_15C_tm_0_C_15_Meter_75_863;
    schedule_skew 1187;
    Rroof 26.06;
    Rwall 4.16;
    Rfloor 5.24;
    Rdoors 4.117729e+00;
    Rwindows 1.05;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1343;
    number_of_doors 2;
    air_temperature 72.44;
    mass_temperature 72.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.19;

    object ZIPload {
        // Responsive load
        schedule_skew 1187;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1187;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_76;
    phases AS;
    from Meter_76;
    to tn_0_A_Meter_76;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 260 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_76;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_76_864;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_1_Meter_76_864;
    length 13.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_76_864;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_76_864;
    name house_0_1A_tm_0_A_1_Meter_76_864;
    schedule_skew 1167;
    Rroof 15.14;
    Rwall 17.99;
    Rfloor 12.32;
    Rdoors 3.751741e+00;
    Rwindows 0.76;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3089;
    number_of_doors 4;
    air_temperature 70.94;
    mass_temperature 70.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.38;

    object ZIPload {
        // Responsive load
        schedule_skew 1167;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1167;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_76_865;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_2_Meter_76_865;
    length 18.73;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_76_865;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_76_865;
    name house_0_2A_tm_0_A_2_Meter_76_865;
    schedule_skew 285;
    Rroof 18.51;
    Rwall 19.72;
    Rfloor 8.58;
    Rdoors 3.431433e+00;
    Rwindows 1.63;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3257;
    number_of_doors 4;
    air_temperature 70.38;
    mass_temperature 70.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.26;

    object ZIPload {
        // Responsive load
        schedule_skew 285;
        base_power responsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 285;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_76_866;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_3_Meter_76_866;
    length 14.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_76_866;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_76_866;
    name house_0_3A_tm_0_A_3_Meter_76_866;
    schedule_skew 578;
    Rroof 27.94;
    Rwall 8.85;
    Rfloor 8.68;
    Rdoors 4.554224e+00;
    Rwindows 1.71;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3479;
    number_of_doors 4;
    air_temperature 71.03;
    mass_temperature 71.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.08;

    object ZIPload {
        // Responsive load
        schedule_skew 578;
        base_power responsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 578;
        base_power unresponsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_76_867;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_4_Meter_76_867;
    length 14.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_76_867;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_76_867;
    name house_0_4A_tm_0_A_4_Meter_76_867;
    schedule_skew 852;
    Rroof 33.09;
    Rwall 13.68;
    Rfloor 11.44;
    Rdoors 4.492127e+00;
    Rwindows 1.50;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1774;
    number_of_doors 2;
    air_temperature 73.27;
    mass_temperature 73.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.61;

    object ZIPload {
        // Responsive load
        schedule_skew 852;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 852;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_76_868;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_5_Meter_76_868;
    length 13.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_76_868;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_76_868;
    name house_0_5A_tm_0_A_5_Meter_76_868;
    schedule_skew 822;
    Rroof 20.67;
    Rwall 9.49;
    Rfloor 15.78;
    Rdoors 3.334541e+00;
    Rwindows 0.76;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.63;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 331;
    number_of_doors 1;
    air_temperature 71.90;
    mass_temperature 71.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.92;

    object ZIPload {
        // Responsive load
        schedule_skew 822;
        base_power responsive_loads*0.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 822;
        base_power unresponsive_loads*0.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_76_869;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_6_Meter_76_869;
    length 11.34;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_76_869;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_76_869;
    name house_0_6A_tm_0_A_6_Meter_76_869;
    schedule_skew 148;
    Rroof 21.54;
    Rwall 7.10;
    Rfloor 17.20;
    Rdoors 4.934013e+00;
    Rwindows 1.38;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2432;
    number_of_doors 3;
    air_temperature 74.17;
    mass_temperature 74.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.26;

    object ZIPload {
        // Responsive load
        schedule_skew 148;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 148;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_76_870;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_7_Meter_76_870;
    length 11.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_76_870;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_76_870;
    name house_0_7A_tm_0_A_7_Meter_76_870;
    schedule_skew 108;
    Rroof 15.03;
    Rwall 20.92;
    Rfloor 12.15;
    Rdoors 3.548357e+00;
    Rwindows 1.90;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.64;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3523;
    number_of_doors 4;
    air_temperature 71.67;
    mass_temperature 71.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.75;

    object ZIPload {
        // Responsive load
        schedule_skew 108;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 108;
        base_power unresponsive_loads*1.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_76_871;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_8_Meter_76_871;
    length 12.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_76_871;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_76_871;
    name house_0_8A_tm_0_A_8_Meter_76_871;
    schedule_skew 387;
    Rroof 33.11;
    Rwall 20.58;
    Rfloor 7.92;
    Rdoors 4.735827e+00;
    Rwindows 1.55;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3636;
    number_of_doors 4;
    air_temperature 74.34;
    mass_temperature 74.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.23;

    object ZIPload {
        // Responsive load
        schedule_skew 387;
        base_power responsive_loads*1.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 387;
        base_power unresponsive_loads*1.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_76_872;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_9_Meter_76_872;
    length 19.84;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_76_872;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_76_872;
    name house_0_9A_tm_0_A_9_Meter_76_872;
    schedule_skew 134;
    Rroof 21.12;
    Rwall 18.61;
    Rfloor 7.10;
    Rdoors 3.217939e+00;
    Rwindows 2.10;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1129;
    number_of_doors 2;
    air_temperature 72.08;
    mass_temperature 72.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.34;

    object ZIPload {
        // Responsive load
        schedule_skew 134;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 134;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_76_873;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_10_Meter_76_873;
    length 17.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_76_873;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_76_873;
    name house_0_10A_tm_0_A_10_Meter_76_873;
    schedule_skew 278;
    Rroof 13.91;
    Rwall 12.64;
    Rfloor 17.81;
    Rdoors 3.025953e+00;
    Rwindows 1.34;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 302;
    number_of_doors 1;
    air_temperature 71.01;
    mass_temperature 71.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.12;

    object ZIPload {
        // Responsive load
        schedule_skew 278;
        base_power responsive_loads*0.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 278;
        base_power unresponsive_loads*0.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_76_874;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_11_Meter_76_874;
    length 15.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_76_874;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_76_874;
    name house_0_11A_tm_0_A_11_Meter_76_874;
    schedule_skew 1157;
    Rroof 30.43;
    Rwall 10.70;
    Rfloor 16.92;
    Rdoors 3.758154e+00;
    Rwindows 0.99;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2662;
    number_of_doors 3;
    air_temperature 71.15;
    mass_temperature 71.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.34;

    object ZIPload {
        // Responsive load
        schedule_skew 1157;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1157;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_76_875;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_12_Meter_76_875;
    length 18.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_76_875;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_76_875;
    name house_0_12A_tm_0_A_12_Meter_76_875;
    schedule_skew 785;
    Rroof 15.82;
    Rwall 4.49;
    Rfloor 8.55;
    Rdoors 3.001682e+00;
    Rwindows 1.17;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2618;
    number_of_doors 3;
    air_temperature 72.77;
    mass_temperature 72.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.78;

    object ZIPload {
        // Responsive load
        schedule_skew 785;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 785;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_76_876;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_13_Meter_76_876;
    length 19.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_76_876;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_76_876;
    name house_0_13A_tm_0_A_13_Meter_76_876;
    schedule_skew 1007;
    Rroof 17.54;
    Rwall 19.03;
    Rfloor 6.29;
    Rdoors 4.633132e+00;
    Rwindows 0.78;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.00;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3242;
    number_of_doors 4;
    air_temperature 73.94;
    mass_temperature 73.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.09;

    object ZIPload {
        // Responsive load
        schedule_skew 1007;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1007;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_76_877;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_14_Meter_76_877;
    length 19.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_76_877;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_76_877;
    name house_0_14A_tm_0_A_14_Meter_76_877;
    schedule_skew 458;
    Rroof 25.31;
    Rwall 14.28;
    Rfloor 7.42;
    Rdoors 3.646022e+00;
    Rwindows 1.68;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3693;
    number_of_doors 4;
    air_temperature 72.64;
    mass_temperature 72.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.05;

    object ZIPload {
        // Responsive load
        schedule_skew 458;
        base_power responsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 458;
        base_power unresponsive_loads*1.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_76_878;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_15_Meter_76_878;
    length 18.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_76_878;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_76_878;
    name house_0_15A_tm_0_A_15_Meter_76_878;
    schedule_skew 912;
    Rroof 22.66;
    Rwall 19.11;
    Rfloor 5.01;
    Rdoors 3.319984e+00;
    Rwindows 2.25;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3367;
    number_of_doors 4;
    air_temperature 72.08;
    mass_temperature 72.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.35;

    object ZIPload {
        // Responsive load
        schedule_skew 912;
        base_power responsive_loads*1.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 912;
        base_power unresponsive_loads*1.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_16_Meter_76_879;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_16_Meter_76_879;
    length 16.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_16_Meter_76_879;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_16_Meter_76_879;
    name house_0_16A_tm_0_A_16_Meter_76_879;
    schedule_skew 561;
    Rroof 12.40;
    Rwall 16.07;
    Rfloor 12.99;
    Rdoors 3.116228e+00;
    Rwindows 0.86;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 973;
    number_of_doors 1;
    air_temperature 75.16;
    mass_temperature 75.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.42;

    object ZIPload {
        // Responsive load
        schedule_skew 561;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 561;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_17_Meter_76_880;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_17_Meter_76_880;
    length 18.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_17_Meter_76_880;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_17_Meter_76_880;
    name house_0_17A_tm_0_A_17_Meter_76_880;
    schedule_skew 1118;
    Rroof 28.34;
    Rwall 8.12;
    Rfloor 17.09;
    Rdoors 3.479275e+00;
    Rwindows 2.07;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 656;
    number_of_doors 1;
    air_temperature 72.93;
    mass_temperature 72.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.91;

    object ZIPload {
        // Responsive load
        schedule_skew 1118;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1118;
        base_power unresponsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_18_Meter_76_881;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_18_Meter_76_881;
    length 15.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_18_Meter_76_881;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_18_Meter_76_881;
    name house_0_18A_tm_0_A_18_Meter_76_881;
    schedule_skew 1037;
    Rroof 30.77;
    Rwall 9.93;
    Rfloor 7.02;
    Rdoors 4.461993e+00;
    Rwindows 1.22;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3865;
    number_of_doors 4;
    air_temperature 72.44;
    mass_temperature 72.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.73;

    object ZIPload {
        // Responsive load
        schedule_skew 1037;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1037;
        base_power unresponsive_loads*1.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_19_Meter_76_882;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_19_Meter_76_882;
    length 14.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_19_Meter_76_882;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_19_Meter_76_882;
    name house_0_19A_tm_0_A_19_Meter_76_882;
    schedule_skew 1153;
    Rroof 30.02;
    Rwall 6.56;
    Rfloor 17.03;
    Rdoors 4.597631e+00;
    Rwindows 2.20;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.83;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2512;
    number_of_doors 3;
    air_temperature 71.99;
    mass_temperature 71.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.23;

    object ZIPload {
        // Responsive load
        schedule_skew 1153;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1153;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_20_Meter_76_883;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_20_Meter_76_883;
    length 14.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_20_Meter_76_883;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_20_Meter_76_883;
    name house_0_20A_tm_0_A_20_Meter_76_883;
    schedule_skew 781;
    Rroof 32.10;
    Rwall 17.61;
    Rfloor 13.18;
    Rdoors 4.390873e+00;
    Rwindows 1.09;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.26;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3457;
    number_of_doors 4;
    air_temperature 73.53;
    mass_temperature 73.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.10;

    object ZIPload {
        // Responsive load
        schedule_skew 781;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 781;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_21_Meter_76_884;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_21_Meter_76_884;
    length 17.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_21_Meter_76_884;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_21_Meter_76_884;
    name house_0_21A_tm_0_A_21_Meter_76_884;
    schedule_skew 1171;
    Rroof 26.43;
    Rwall 19.43;
    Rfloor 12.78;
    Rdoors 4.849253e+00;
    Rwindows 1.00;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3790;
    number_of_doors 4;
    air_temperature 71.79;
    mass_temperature 71.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.77;

    object ZIPload {
        // Responsive load
        schedule_skew 1171;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1171;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_22_Meter_76_885;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_22_Meter_76_885;
    length 15.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_22_Meter_76_885;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_22_Meter_76_885;
    name house_0_22A_tm_0_A_22_Meter_76_885;
    schedule_skew 248;
    Rroof 14.23;
    Rwall 11.04;
    Rfloor 15.82;
    Rdoors 4.966201e+00;
    Rwindows 1.65;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 544;
    number_of_doors 1;
    air_temperature 75.17;
    mass_temperature 75.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.37;

    object ZIPload {
        // Responsive load
        schedule_skew 248;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 248;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_23_Meter_76_886;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_23_Meter_76_886;
    length 15.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_23_Meter_76_886;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_23_Meter_76_886;
    name house_0_23A_tm_0_A_23_Meter_76_886;
    schedule_skew 222;
    Rroof 13.27;
    Rwall 12.37;
    Rfloor 8.18;
    Rdoors 3.496442e+00;
    Rwindows 1.38;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2180;
    number_of_doors 3;
    air_temperature 72.49;
    mass_temperature 72.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.24;

    object ZIPload {
        // Responsive load
        schedule_skew 222;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 222;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_24_Meter_76_887;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_24_Meter_76_887;
    length 11.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_24_Meter_76_887;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_24_Meter_76_887;
    name house_0_24A_tm_0_A_24_Meter_76_887;
    schedule_skew 657;
    Rroof 15.67;
    Rwall 19.19;
    Rfloor 9.48;
    Rdoors 3.665144e+00;
    Rwindows 1.19;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3147;
    number_of_doors 4;
    air_temperature 73.37;
    mass_temperature 73.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.67;

    object ZIPload {
        // Responsive load
        schedule_skew 657;
        base_power responsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 657;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_25_Meter_76_888;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_25_Meter_76_888;
    length 18.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_25_Meter_76_888;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_25_Meter_76_888;
    name house_0_25A_tm_0_A_25_Meter_76_888;
    schedule_skew 1018;
    Rroof 31.16;
    Rwall 18.97;
    Rfloor 17.03;
    Rdoors 3.184577e+00;
    Rwindows 1.91;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 835;
    number_of_doors 1;
    air_temperature 73.91;
    mass_temperature 73.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.28;

    object ZIPload {
        // Responsive load
        schedule_skew 1018;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1018;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_26_Meter_76_889;
    phases AS;
    from tn_0_A_Meter_76;
    to tm_0_A_26_Meter_76_889;
    length 11.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_26_Meter_76_889;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_26_Meter_76_889;
    name house_0_26A_tm_0_A_26_Meter_76_889;
    schedule_skew 973;
    Rroof 25.12;
    Rwall 7.13;
    Rfloor 13.79;
    Rdoors 3.146984e+00;
    Rwindows 2.02;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1697;
    number_of_doors 2;
    air_temperature 74.95;
    mass_temperature 74.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.17;

    object ZIPload {
        // Responsive load
        schedule_skew 973;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 973;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_76;
    phases BS;
    from Meter_76;
    to tn_0_B_Meter_76;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 170 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_76;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_76_890;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_1_Meter_76_890;
    length 19.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_76_890;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_76_890;
    name house_0_1B_tm_0_B_1_Meter_76_890;
    schedule_skew 903;
    Rroof 32.91;
    Rwall 15.56;
    Rfloor 13.61;
    Rdoors 3.993673e+00;
    Rwindows 1.92;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 865;
    number_of_doors 1;
    air_temperature 71.33;
    mass_temperature 71.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.97;

    object ZIPload {
        // Responsive load
        schedule_skew 903;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 903;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_76_891;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_2_Meter_76_891;
    length 13.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_76_891;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_76_891;
    name house_0_2B_tm_0_B_2_Meter_76_891;
    schedule_skew 794;
    Rroof 30.72;
    Rwall 17.48;
    Rfloor 7.32;
    Rdoors 4.018210e+00;
    Rwindows 1.25;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2080;
    number_of_doors 3;
    air_temperature 71.55;
    mass_temperature 71.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.42;

    object ZIPload {
        // Responsive load
        schedule_skew 794;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 794;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_76_892;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_3_Meter_76_892;
    length 11.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_76_892;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_76_892;
    name house_0_3B_tm_0_B_3_Meter_76_892;
    schedule_skew 36;
    Rroof 22.28;
    Rwall 9.21;
    Rfloor 9.66;
    Rdoors 4.360983e+00;
    Rwindows 0.89;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 905;
    number_of_doors 1;
    air_temperature 72.08;
    mass_temperature 72.08;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.89;

    object ZIPload {
        // Responsive load
        schedule_skew 36;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 36;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_76_893;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_4_Meter_76_893;
    length 18.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_76_893;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_76_893;
    name house_0_4B_tm_0_B_4_Meter_76_893;
    schedule_skew 59;
    Rroof 21.98;
    Rwall 15.34;
    Rfloor 16.24;
    Rdoors 4.011039e+00;
    Rwindows 1.12;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1532;
    number_of_doors 2;
    air_temperature 71.33;
    mass_temperature 71.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.25;

    object ZIPload {
        // Responsive load
        schedule_skew 59;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 59;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_76_894;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_5_Meter_76_894;
    length 16.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_76_894;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_76_894;
    name house_0_5B_tm_0_B_5_Meter_76_894;
    schedule_skew 1019;
    Rroof 26.77;
    Rwall 6.23;
    Rfloor 5.72;
    Rdoors 3.704946e+00;
    Rwindows 2.08;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 920;
    number_of_doors 1;
    air_temperature 73.48;
    mass_temperature 73.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.20;

    object ZIPload {
        // Responsive load
        schedule_skew 1019;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1019;
        base_power unresponsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_76_895;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_6_Meter_76_895;
    length 18.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_76_895;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_76_895;
    name house_0_6B_tm_0_B_6_Meter_76_895;
    schedule_skew 155;
    Rroof 32.67;
    Rwall 12.74;
    Rfloor 14.56;
    Rdoors 3.957092e+00;
    Rwindows 1.40;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3745;
    number_of_doors 4;
    air_temperature 71.03;
    mass_temperature 71.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.99;

    object ZIPload {
        // Responsive load
        schedule_skew 155;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 155;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_76_896;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_7_Meter_76_896;
    length 12.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_76_896;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_76_896;
    name house_0_7B_tm_0_B_7_Meter_76_896;
    schedule_skew 676;
    Rroof 21.06;
    Rwall 21.16;
    Rfloor 11.99;
    Rdoors 3.574172e+00;
    Rwindows 1.43;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.47;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1027;
    number_of_doors 2;
    air_temperature 73.07;
    mass_temperature 73.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.98;

    object ZIPload {
        // Responsive load
        schedule_skew 676;
        base_power responsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 676;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_76_897;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_8_Meter_76_897;
    length 12.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_76_897;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_76_897;
    name house_0_8B_tm_0_B_8_Meter_76_897;
    schedule_skew 12;
    Rroof 15.23;
    Rwall 11.81;
    Rfloor 13.56;
    Rdoors 3.635148e+00;
    Rwindows 1.84;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3046;
    number_of_doors 4;
    air_temperature 71.62;
    mass_temperature 71.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.79;

    object ZIPload {
        // Responsive load
        schedule_skew 12;
        base_power responsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 12;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_76_898;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_9_Meter_76_898;
    length 10.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_76_898;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_76_898;
    name house_0_9B_tm_0_B_9_Meter_76_898;
    schedule_skew 931;
    Rroof 30.14;
    Rwall 21.80;
    Rfloor 15.54;
    Rdoors 3.701887e+00;
    Rwindows 1.31;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1911;
    number_of_doors 2;
    air_temperature 72.50;
    mass_temperature 72.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.32;

    object ZIPload {
        // Responsive load
        schedule_skew 931;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 931;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_76_899;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_10_Meter_76_899;
    length 10.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_76_899;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_76_899;
    name house_0_10B_tm_0_B_10_Meter_76_899;
    schedule_skew 213;
    Rroof 18.89;
    Rwall 4.20;
    Rfloor 17.81;
    Rdoors 4.480465e+00;
    Rwindows 0.79;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2344;
    number_of_doors 3;
    air_temperature 72.10;
    mass_temperature 72.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.62;

    object ZIPload {
        // Responsive load
        schedule_skew 213;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 213;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_76_900;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_11_Meter_76_900;
    length 11.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_76_900;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_76_900;
    name house_0_11B_tm_0_B_11_Meter_76_900;
    schedule_skew 1081;
    Rroof 32.46;
    Rwall 12.54;
    Rfloor 12.46;
    Rdoors 3.252648e+00;
    Rwindows 0.87;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1644;
    number_of_doors 2;
    air_temperature 73.37;
    mass_temperature 73.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.58;

    object ZIPload {
        // Responsive load
        schedule_skew 1081;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1081;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_76_901;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_12_Meter_76_901;
    length 14.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_76_901;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_76_901;
    name house_0_12B_tm_0_B_12_Meter_76_901;
    schedule_skew 54;
    Rroof 13.94;
    Rwall 17.01;
    Rfloor 15.06;
    Rdoors 3.894654e+00;
    Rwindows 2.08;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2240;
    number_of_doors 3;
    air_temperature 71.34;
    mass_temperature 71.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.08;

    object ZIPload {
        // Responsive load
        schedule_skew 54;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 54;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_76_902;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_13_Meter_76_902;
    length 12.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_76_902;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_76_902;
    name house_0_13B_tm_0_B_13_Meter_76_902;
    schedule_skew 541;
    Rroof 16.60;
    Rwall 16.63;
    Rfloor 4.67;
    Rdoors 4.643355e+00;
    Rwindows 0.78;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3069;
    number_of_doors 4;
    air_temperature 71.81;
    mass_temperature 71.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.47;

    object ZIPload {
        // Responsive load
        schedule_skew 541;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 541;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_76_903;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_14_Meter_76_903;
    length 14.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_76_903;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_76_903;
    name house_0_14B_tm_0_B_14_Meter_76_903;
    schedule_skew 1133;
    Rroof 21.05;
    Rwall 8.09;
    Rfloor 11.74;
    Rdoors 3.176853e+00;
    Rwindows 2.14;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2162;
    number_of_doors 3;
    air_temperature 72.13;
    mass_temperature 72.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.23;

    object ZIPload {
        // Responsive load
        schedule_skew 1133;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1133;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_76_904;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_15_Meter_76_904;
    length 13.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_76_904;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_76_904;
    name house_0_15B_tm_0_B_15_Meter_76_904;
    schedule_skew 488;
    Rroof 24.53;
    Rwall 12.98;
    Rfloor 16.96;
    Rdoors 4.875301e+00;
    Rwindows 1.55;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 513;
    number_of_doors 1;
    air_temperature 73.96;
    mass_temperature 73.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.57;

    object ZIPload {
        // Responsive load
        schedule_skew 488;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 488;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_16_Meter_76_905;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_16_Meter_76_905;
    length 14.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_16_Meter_76_905;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_16_Meter_76_905;
    name house_0_16B_tm_0_B_16_Meter_76_905;
    schedule_skew 225;
    Rroof 33.40;
    Rwall 15.04;
    Rfloor 7.22;
    Rdoors 4.169185e+00;
    Rwindows 1.61;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2069;
    number_of_doors 3;
    air_temperature 71.19;
    mass_temperature 71.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.91;

    object ZIPload {
        // Responsive load
        schedule_skew 225;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 225;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_17_Meter_76_906;
    phases BS;
    from tn_0_B_Meter_76;
    to tm_0_B_17_Meter_76_906;
    length 10.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_17_Meter_76_906;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_17_Meter_76_906;
    name house_0_17B_tm_0_B_17_Meter_76_906;
    schedule_skew 185;
    Rroof 18.90;
    Rwall 11.73;
    Rfloor 13.72;
    Rdoors 4.140979e+00;
    Rwindows 1.10;
    airchange_per_hour 0.95;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.79;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3122;
    number_of_doors 4;
    air_temperature 73.13;
    mass_temperature 73.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.96;

    object ZIPload {
        // Responsive load
        schedule_skew 185;
        base_power responsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 185;
        base_power unresponsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_76;
    phases CS;
    from Meter_76;
    to tn_0_C_Meter_76;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 170 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_76;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_76_907;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_1_Meter_76_907;
    length 18.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_76_907;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_76_907;
    name house_0_1C_tm_0_C_1_Meter_76_907;
    schedule_skew 1170;
    Rroof 30.11;
    Rwall 14.96;
    Rfloor 5.75;
    Rdoors 3.533077e+00;
    Rwindows 1.55;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1142;
    number_of_doors 2;
    air_temperature 71.44;
    mass_temperature 71.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.06;

    object ZIPload {
        // Responsive load
        schedule_skew 1170;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1170;
        base_power unresponsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_76_908;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_2_Meter_76_908;
    length 16.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_76_908;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_76_908;
    name house_0_2C_tm_0_C_2_Meter_76_908;
    schedule_skew 389;
    Rroof 14.04;
    Rwall 16.57;
    Rfloor 6.51;
    Rdoors 4.068473e+00;
    Rwindows 1.91;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1114;
    number_of_doors 2;
    air_temperature 74.41;
    mass_temperature 74.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.18;

    object ZIPload {
        // Responsive load
        schedule_skew 389;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 389;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_76_909;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_3_Meter_76_909;
    length 11.03;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_76_909;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_76_909;
    name house_0_3C_tm_0_C_3_Meter_76_909;
    schedule_skew 712;
    Rroof 27.43;
    Rwall 15.36;
    Rfloor 14.08;
    Rdoors 3.431960e+00;
    Rwindows 1.67;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3612;
    number_of_doors 4;
    air_temperature 75.68;
    mass_temperature 75.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.89;

    object ZIPload {
        // Responsive load
        schedule_skew 712;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 712;
        base_power unresponsive_loads*1.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_76_910;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_4_Meter_76_910;
    length 13.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_76_910;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_76_910;
    name house_0_4C_tm_0_C_4_Meter_76_910;
    schedule_skew 1088;
    Rroof 19.10;
    Rwall 20.96;
    Rfloor 6.27;
    Rdoors 4.623169e+00;
    Rwindows 1.48;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2737;
    number_of_doors 3;
    air_temperature 75.23;
    mass_temperature 75.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.65;

    object ZIPload {
        // Responsive load
        schedule_skew 1088;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1088;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_76_911;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_5_Meter_76_911;
    length 15.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_76_911;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_76_911;
    name house_0_5C_tm_0_C_5_Meter_76_911;
    schedule_skew 1074;
    Rroof 33.23;
    Rwall 13.61;
    Rfloor 7.37;
    Rdoors 4.441817e+00;
    Rwindows 2.11;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3487;
    number_of_doors 4;
    air_temperature 73.96;
    mass_temperature 73.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.05;

    object ZIPload {
        // Responsive load
        schedule_skew 1074;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1074;
        base_power unresponsive_loads*1.55;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_76_912;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_6_Meter_76_912;
    length 17.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_76_912;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_76_912;
    name house_0_6C_tm_0_C_6_Meter_76_912;
    schedule_skew 71;
    Rroof 32.28;
    Rwall 10.71;
    Rfloor 13.07;
    Rdoors 3.026365e+00;
    Rwindows 2.02;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2363;
    number_of_doors 3;
    air_temperature 72.88;
    mass_temperature 72.88;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.21;

    object ZIPload {
        // Responsive load
        schedule_skew 71;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 71;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_76_913;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_7_Meter_76_913;
    length 13.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_76_913;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_76_913;
    name house_0_7C_tm_0_C_7_Meter_76_913;
    schedule_skew 352;
    Rroof 34.28;
    Rwall 7.24;
    Rfloor 16.54;
    Rdoors 4.637120e+00;
    Rwindows 2.05;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1236;
    number_of_doors 2;
    air_temperature 74.93;
    mass_temperature 74.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.67;

    object ZIPload {
        // Responsive load
        schedule_skew 352;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 352;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_76_914;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_8_Meter_76_914;
    length 12.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_76_914;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_76_914;
    name house_0_8C_tm_0_C_8_Meter_76_914;
    schedule_skew 784;
    Rroof 13.61;
    Rwall 10.77;
    Rfloor 12.45;
    Rdoors 4.147052e+00;
    Rwindows 1.05;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2140;
    number_of_doors 3;
    air_temperature 75.17;
    mass_temperature 75.17;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.37;

    object ZIPload {
        // Responsive load
        schedule_skew 784;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 784;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_76_915;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_9_Meter_76_915;
    length 11.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_76_915;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_76_915;
    name house_0_9C_tm_0_C_9_Meter_76_915;
    schedule_skew 817;
    Rroof 15.59;
    Rwall 13.54;
    Rfloor 9.84;
    Rdoors 3.888178e+00;
    Rwindows 1.64;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 791;
    number_of_doors 1;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.55;

    object ZIPload {
        // Responsive load
        schedule_skew 817;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 817;
        base_power unresponsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_76_916;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_10_Meter_76_916;
    length 17.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_76_916;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_76_916;
    name house_0_10C_tm_0_C_10_Meter_76_916;
    schedule_skew 592;
    Rroof 29.28;
    Rwall 17.07;
    Rfloor 6.95;
    Rdoors 3.591105e+00;
    Rwindows 1.20;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1355;
    number_of_doors 2;
    air_temperature 72.15;
    mass_temperature 72.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.97;

    object ZIPload {
        // Responsive load
        schedule_skew 592;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 592;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_76_917;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_11_Meter_76_917;
    length 14.34;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_76_917;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_76_917;
    name house_0_11C_tm_0_C_11_Meter_76_917;
    schedule_skew 238;
    Rroof 14.39;
    Rwall 6.22;
    Rfloor 16.39;
    Rdoors 4.518602e+00;
    Rwindows 0.86;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2286;
    number_of_doors 3;
    air_temperature 70.81;
    mass_temperature 70.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.63;

    object ZIPload {
        // Responsive load
        schedule_skew 238;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 238;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_76_918;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_12_Meter_76_918;
    length 15.55;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_76_918;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_76_918;
    name house_0_12C_tm_0_C_12_Meter_76_918;
    schedule_skew 522;
    Rroof 26.95;
    Rwall 9.16;
    Rfloor 9.66;
    Rdoors 4.544737e+00;
    Rwindows 1.11;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1891;
    number_of_doors 2;
    air_temperature 72.05;
    mass_temperature 72.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.45;

    object ZIPload {
        // Responsive load
        schedule_skew 522;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 522;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_76_919;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_13_Meter_76_919;
    length 18.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_76_919;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_76_919;
    name house_0_13C_tm_0_C_13_Meter_76_919;
    schedule_skew 1114;
    Rroof 11.43;
    Rwall 17.40;
    Rfloor 15.50;
    Rdoors 3.623165e+00;
    Rwindows 1.10;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2034;
    number_of_doors 3;
    air_temperature 70.58;
    mass_temperature 70.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.19;

    object ZIPload {
        // Responsive load
        schedule_skew 1114;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1114;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_76_920;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_14_Meter_76_920;
    length 15.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_76_920;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_76_920;
    name house_0_14C_tm_0_C_14_Meter_76_920;
    schedule_skew 721;
    Rroof 26.62;
    Rwall 7.91;
    Rfloor 11.71;
    Rdoors 3.823450e+00;
    Rwindows 2.08;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1499;
    number_of_doors 2;
    air_temperature 73.80;
    mass_temperature 73.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.32;

    object ZIPload {
        // Responsive load
        schedule_skew 721;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 721;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_76_921;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_15_Meter_76_921;
    length 10.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_76_921;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_76_921;
    name house_0_15C_tm_0_C_15_Meter_76_921;
    schedule_skew 248;
    Rroof 12.27;
    Rwall 6.75;
    Rfloor 9.82;
    Rdoors 4.706514e+00;
    Rwindows 0.81;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2580;
    number_of_doors 3;
    air_temperature 71.16;
    mass_temperature 71.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.10;

    object ZIPload {
        // Responsive load
        schedule_skew 248;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 248;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_16_Meter_76_922;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_16_Meter_76_922;
    length 17.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_16_Meter_76_922;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_16_Meter_76_922;
    name house_0_16C_tm_0_C_16_Meter_76_922;
    schedule_skew 102;
    Rroof 16.14;
    Rwall 8.12;
    Rfloor 4.39;
    Rdoors 3.720660e+00;
    Rwindows 1.82;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 959;
    number_of_doors 1;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.13;

    object ZIPload {
        // Responsive load
        schedule_skew 102;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 102;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_17_Meter_76_923;
    phases CS;
    from tn_0_C_Meter_76;
    to tm_0_C_17_Meter_76_923;
    length 19.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_17_Meter_76_923;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_17_Meter_76_923;
    name house_0_17C_tm_0_C_17_Meter_76_923;
    schedule_skew 474;
    Rroof 19.77;
    Rwall 13.72;
    Rfloor 4.83;
    Rdoors 3.924415e+00;
    Rwindows 1.46;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3146;
    number_of_doors 4;
    air_temperature 73.26;
    mass_temperature 73.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.96;

    object ZIPload {
        // Responsive load
        schedule_skew 474;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 474;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_77;
    phases BS;
    from Meter_77;
    to tn_0_B_Meter_77;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_77;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_77_924;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_1_Meter_77_924;
    length 16.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_77_924;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_77_924;
    name house_0_1B_tm_0_B_1_Meter_77_924;
    schedule_skew 303;
    Rroof 12.57;
    Rwall 15.99;
    Rfloor 13.39;
    Rdoors 4.320874e+00;
    Rwindows 1.10;
    airchange_per_hour 0.80;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.85;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1667;
    number_of_doors 2;
    air_temperature 72.56;
    mass_temperature 72.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.30;

    object ZIPload {
        // Responsive load
        schedule_skew 303;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 303;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_77_925;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_2_Meter_77_925;
    length 15.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_77_925;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_77_925;
    name house_0_2B_tm_0_B_2_Meter_77_925;
    schedule_skew 1142;
    Rroof 34.96;
    Rwall 12.79;
    Rfloor 6.74;
    Rdoors 4.085742e+00;
    Rwindows 1.93;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 491;
    number_of_doors 1;
    air_temperature 75.88;
    mass_temperature 75.88;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.90;

    object ZIPload {
        // Responsive load
        schedule_skew 1142;
        base_power responsive_loads*0.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1142;
        base_power unresponsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_77_926;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_3_Meter_77_926;
    length 13.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_77_926;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_77_926;
    name house_0_3B_tm_0_B_3_Meter_77_926;
    schedule_skew 452;
    Rroof 27.15;
    Rwall 21.06;
    Rfloor 10.43;
    Rdoors 3.837411e+00;
    Rwindows 2.07;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2796;
    number_of_doors 3;
    air_temperature 70.94;
    mass_temperature 70.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.59;

    object ZIPload {
        // Responsive load
        schedule_skew 452;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 452;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_77_927;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_4_Meter_77_927;
    length 18.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_77_927;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_77_927;
    name house_0_4B_tm_0_B_4_Meter_77_927;
    schedule_skew 886;
    Rroof 28.41;
    Rwall 6.87;
    Rfloor 11.61;
    Rdoors 3.760981e+00;
    Rwindows 1.42;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1471;
    number_of_doors 2;
    air_temperature 71.50;
    mass_temperature 71.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.29;

    object ZIPload {
        // Responsive load
        schedule_skew 886;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 886;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_77_928;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_5_Meter_77_928;
    length 19.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_77_928;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_77_928;
    name house_0_5B_tm_0_B_5_Meter_77_928;
    schedule_skew 771;
    Rroof 33.14;
    Rwall 10.74;
    Rfloor 7.87;
    Rdoors 4.856452e+00;
    Rwindows 1.18;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1846;
    number_of_doors 2;
    air_temperature 74.73;
    mass_temperature 74.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.99;

    object ZIPload {
        // Responsive load
        schedule_skew 771;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 771;
        base_power unresponsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_77_929;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_6_Meter_77_929;
    length 16.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_77_929;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_77_929;
    name house_0_6B_tm_0_B_6_Meter_77_929;
    schedule_skew 342;
    Rroof 27.40;
    Rwall 9.27;
    Rfloor 5.71;
    Rdoors 4.474599e+00;
    Rwindows 0.76;
    airchange_per_hour 0.87;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2718;
    number_of_doors 3;
    air_temperature 71.57;
    mass_temperature 71.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.40;

    object ZIPload {
        // Responsive load
        schedule_skew 342;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 342;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_77_930;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_7_Meter_77_930;
    length 13.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_77_930;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_77_930;
    name house_0_7B_tm_0_B_7_Meter_77_930;
    schedule_skew 729;
    Rroof 29.42;
    Rwall 4.29;
    Rfloor 12.23;
    Rdoors 4.132963e+00;
    Rwindows 0.80;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 633;
    number_of_doors 1;
    air_temperature 75.84;
    mass_temperature 75.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.86;

    object ZIPload {
        // Responsive load
        schedule_skew 729;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 729;
        base_power unresponsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_77_931;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_8_Meter_77_931;
    length 13.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_77_931;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_77_931;
    name house_0_8B_tm_0_B_8_Meter_77_931;
    schedule_skew 413;
    Rroof 23.22;
    Rwall 6.71;
    Rfloor 15.57;
    Rdoors 4.262789e+00;
    Rwindows 1.87;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2222;
    number_of_doors 3;
    air_temperature 72.45;
    mass_temperature 72.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.83;

    object ZIPload {
        // Responsive load
        schedule_skew 413;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 413;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_77_932;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_9_Meter_77_932;
    length 12.50;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_77_932;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_77_932;
    name house_0_9B_tm_0_B_9_Meter_77_932;
    schedule_skew 852;
    Rroof 18.73;
    Rwall 16.84;
    Rfloor 4.57;
    Rdoors 4.369298e+00;
    Rwindows 1.81;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.49;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2359;
    number_of_doors 3;
    air_temperature 71.74;
    mass_temperature 71.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.48;

    object ZIPload {
        // Responsive load
        schedule_skew 852;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 852;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_77_933;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_10_Meter_77_933;
    length 12.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_77_933;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_77_933;
    name house_0_10B_tm_0_B_10_Meter_77_933;
    schedule_skew 918;
    Rroof 17.87;
    Rwall 4.76;
    Rfloor 17.48;
    Rdoors 3.689797e+00;
    Rwindows 2.25;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 575;
    number_of_doors 1;
    air_temperature 73.49;
    mass_temperature 73.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.07;

    object ZIPload {
        // Responsive load
        schedule_skew 918;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 918;
        base_power unresponsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_77_934;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_11_Meter_77_934;
    length 13.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_77_934;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_77_934;
    name house_0_11B_tm_0_B_11_Meter_77_934;
    schedule_skew 656;
    Rroof 24.09;
    Rwall 7.09;
    Rfloor 11.44;
    Rdoors 4.087115e+00;
    Rwindows 1.42;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 757;
    number_of_doors 1;
    air_temperature 71.20;
    mass_temperature 71.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.53;

    object ZIPload {
        // Responsive load
        schedule_skew 656;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 656;
        base_power unresponsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_77_935;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_12_Meter_77_935;
    length 16.81;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_77_935;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_77_935;
    name house_0_12B_tm_0_B_12_Meter_77_935;
    schedule_skew 271;
    Rroof 30.45;
    Rwall 18.63;
    Rfloor 17.23;
    Rdoors 4.242927e+00;
    Rwindows 1.85;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.79;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1651;
    number_of_doors 2;
    air_temperature 71.95;
    mass_temperature 71.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.97;

    object ZIPload {
        // Responsive load
        schedule_skew 271;
        base_power responsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 271;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_77_936;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_13_Meter_77_936;
    length 11.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_77_936;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_77_936;
    name house_0_13B_tm_0_B_13_Meter_77_936;
    schedule_skew 584;
    Rroof 14.06;
    Rwall 13.19;
    Rfloor 14.11;
    Rdoors 4.888304e+00;
    Rwindows 1.28;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3642;
    number_of_doors 4;
    air_temperature 72.52;
    mass_temperature 72.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.36;

    object ZIPload {
        // Responsive load
        schedule_skew 584;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 584;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_77_937;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_14_Meter_77_937;
    length 12.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_77_937;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_77_937;
    name house_0_14B_tm_0_B_14_Meter_77_937;
    schedule_skew 1150;
    Rroof 13.73;
    Rwall 14.88;
    Rfloor 12.55;
    Rdoors 3.691136e+00;
    Rwindows 1.25;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1524;
    number_of_doors 2;
    air_temperature 71.47;
    mass_temperature 71.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.01;

    object ZIPload {
        // Responsive load
        schedule_skew 1150;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1150;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_77_938;
    phases BS;
    from tn_0_B_Meter_77;
    to tm_0_B_15_Meter_77_938;
    length 18.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_77_938;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_77_938;
    name house_0_15B_tm_0_B_15_Meter_77_938;
    schedule_skew 726;
    Rroof 11.81;
    Rwall 10.50;
    Rfloor 8.26;
    Rdoors 3.991778e+00;
    Rwindows 1.22;
    airchange_per_hour 0.87;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.15;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1402;
    number_of_doors 2;
    air_temperature 73.12;
    mass_temperature 73.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.81;

    object ZIPload {
        // Responsive load
        schedule_skew 726;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 726;
        base_power unresponsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_79;
    phases AS;
    from Meter_79;
    to tn_0_A_Meter_79;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_79;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_79_939;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_1_Meter_79_939;
    length 16.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_79_939;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_79_939;
    name house_0_1A_tm_0_A_1_Meter_79_939;
    schedule_skew 967;
    Rroof 18.75;
    Rwall 4.70;
    Rfloor 10.42;
    Rdoors 3.336285e+00;
    Rwindows 1.58;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3266;
    number_of_doors 4;
    air_temperature 72.51;
    mass_temperature 72.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.07;

    object ZIPload {
        // Responsive load
        schedule_skew 967;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 967;
        base_power unresponsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_79_940;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_2_Meter_79_940;
    length 12.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_79_940;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_79_940;
    name house_0_2A_tm_0_A_2_Meter_79_940;
    schedule_skew 629;
    Rroof 25.36;
    Rwall 4.39;
    Rfloor 13.51;
    Rdoors 3.516178e+00;
    Rwindows 0.79;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 769;
    number_of_doors 1;
    air_temperature 71.18;
    mass_temperature 71.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.29;

    object ZIPload {
        // Responsive load
        schedule_skew 629;
        base_power responsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 629;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_79_941;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_3_Meter_79_941;
    length 11.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_79_941;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_79_941;
    name house_0_3A_tm_0_A_3_Meter_79_941;
    schedule_skew 587;
    Rroof 21.76;
    Rwall 4.48;
    Rfloor 4.19;
    Rdoors 4.080165e+00;
    Rwindows 1.21;
    airchange_per_hour 0.99;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1997;
    number_of_doors 2;
    air_temperature 72.65;
    mass_temperature 72.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.09;

    object ZIPload {
        // Responsive load
        schedule_skew 587;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 587;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_79_942;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_4_Meter_79_942;
    length 16.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_79_942;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_79_942;
    name house_0_4A_tm_0_A_4_Meter_79_942;
    schedule_skew 875;
    Rroof 29.74;
    Rwall 8.81;
    Rfloor 6.78;
    Rdoors 4.838272e+00;
    Rwindows 2.14;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 420;
    number_of_doors 1;
    air_temperature 71.42;
    mass_temperature 71.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.29;

    object ZIPload {
        // Responsive load
        schedule_skew 875;
        base_power responsive_loads*0.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 875;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_79_943;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_5_Meter_79_943;
    length 10.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_79_943;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_79_943;
    name house_0_5A_tm_0_A_5_Meter_79_943;
    schedule_skew 99;
    Rroof 13.63;
    Rwall 7.65;
    Rfloor 5.19;
    Rdoors 4.464056e+00;
    Rwindows 1.00;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2997;
    number_of_doors 3;
    air_temperature 72.43;
    mass_temperature 72.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.16;

    object ZIPload {
        // Responsive load
        schedule_skew 99;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 99;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_79_944;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_6_Meter_79_944;
    length 14.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_79_944;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_79_944;
    name house_0_6A_tm_0_A_6_Meter_79_944;
    schedule_skew 161;
    Rroof 33.46;
    Rwall 11.76;
    Rfloor 6.75;
    Rdoors 4.319993e+00;
    Rwindows 1.99;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.78;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3028;
    number_of_doors 4;
    air_temperature 73.12;
    mass_temperature 73.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.87;

    object ZIPload {
        // Responsive load
        schedule_skew 161;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 161;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_79_945;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_7_Meter_79_945;
    length 19.59;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_79_945;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_79_945;
    name house_0_7A_tm_0_A_7_Meter_79_945;
    schedule_skew 903;
    Rroof 25.20;
    Rwall 18.28;
    Rfloor 14.48;
    Rdoors 3.609648e+00;
    Rwindows 1.41;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.63;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2767;
    number_of_doors 3;
    air_temperature 70.63;
    mass_temperature 70.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.42;

    object ZIPload {
        // Responsive load
        schedule_skew 903;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 903;
        base_power unresponsive_loads*1.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_79_946;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_8_Meter_79_946;
    length 16.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_79_946;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_79_946;
    name house_0_8A_tm_0_A_8_Meter_79_946;
    schedule_skew 917;
    Rroof 28.28;
    Rwall 16.92;
    Rfloor 7.29;
    Rdoors 3.219771e+00;
    Rwindows 1.84;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3091;
    number_of_doors 4;
    air_temperature 73.24;
    mass_temperature 73.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.04;

    object ZIPload {
        // Responsive load
        schedule_skew 917;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 917;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_79_947;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_9_Meter_79_947;
    length 19.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_79_947;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_79_947;
    name house_0_9A_tm_0_A_9_Meter_79_947;
    schedule_skew 234;
    Rroof 24.77;
    Rwall 5.85;
    Rfloor 12.75;
    Rdoors 4.721794e+00;
    Rwindows 0.94;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.65;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1349;
    number_of_doors 2;
    air_temperature 71.65;
    mass_temperature 71.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.78;

    object ZIPload {
        // Responsive load
        schedule_skew 234;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 234;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_79_948;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_10_Meter_79_948;
    length 11.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_79_948;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_79_948;
    name house_0_10A_tm_0_A_10_Meter_79_948;
    schedule_skew 75;
    Rroof 29.58;
    Rwall 4.93;
    Rfloor 11.47;
    Rdoors 3.245732e+00;
    Rwindows 1.79;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 829;
    number_of_doors 1;
    air_temperature 71.58;
    mass_temperature 71.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.18;

    object ZIPload {
        // Responsive load
        schedule_skew 75;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 75;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_79_949;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_11_Meter_79_949;
    length 17.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_79_949;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_79_949;
    name house_0_11A_tm_0_A_11_Meter_79_949;
    schedule_skew 708;
    Rroof 17.10;
    Rwall 4.96;
    Rfloor 7.67;
    Rdoors 3.995692e+00;
    Rwindows 1.57;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3790;
    number_of_doors 4;
    air_temperature 73.18;
    mass_temperature 73.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 708;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 708;
        base_power unresponsive_loads*1.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_79_950;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_12_Meter_79_950;
    length 12.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_79_950;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_79_950;
    name house_0_12A_tm_0_A_12_Meter_79_950;
    schedule_skew 529;
    Rroof 29.03;
    Rwall 6.66;
    Rfloor 10.37;
    Rdoors 4.753320e+00;
    Rwindows 1.94;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2351;
    number_of_doors 3;
    air_temperature 72.90;
    mass_temperature 72.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.91;

    object ZIPload {
        // Responsive load
        schedule_skew 529;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 529;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_79_951;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_13_Meter_79_951;
    length 18.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_79_951;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_79_951;
    name house_0_13A_tm_0_A_13_Meter_79_951;
    schedule_skew 698;
    Rroof 23.71;
    Rwall 17.53;
    Rfloor 15.79;
    Rdoors 3.575608e+00;
    Rwindows 0.92;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3385;
    number_of_doors 4;
    air_temperature 74.31;
    mass_temperature 74.31;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.70;

    object ZIPload {
        // Responsive load
        schedule_skew 698;
        base_power responsive_loads*1.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 698;
        base_power unresponsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_79_952;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_14_Meter_79_952;
    length 13.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_79_952;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_79_952;
    name house_0_14A_tm_0_A_14_Meter_79_952;
    schedule_skew 50;
    Rroof 13.54;
    Rwall 18.68;
    Rfloor 13.90;
    Rdoors 4.439569e+00;
    Rwindows 1.99;
    airchange_per_hour 0.99;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1989;
    number_of_doors 2;
    air_temperature 71.66;
    mass_temperature 71.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.33;

    object ZIPload {
        // Responsive load
        schedule_skew 50;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 50;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_79_953;
    phases AS;
    from tn_0_A_Meter_79;
    to tm_0_A_15_Meter_79_953;
    length 11.03;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_79_953;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_79_953;
    name house_0_15A_tm_0_A_15_Meter_79_953;
    schedule_skew 1000;
    Rroof 21.94;
    Rwall 14.58;
    Rfloor 8.79;
    Rdoors 4.535926e+00;
    Rwindows 1.43;
    airchange_per_hour 0.82;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 579;
    number_of_doors 1;
    air_temperature 73.57;
    mass_temperature 73.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.39;

    object ZIPload {
        // Responsive load
        schedule_skew 1000;
        base_power responsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1000;
        base_power unresponsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_80;
    phases BS;
    from Meter_80;
    to tn_0_B_Meter_80;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_80;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_80_954;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_1_Meter_80_954;
    length 17.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_80_954;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_80_954;
    name house_0_1B_tm_0_B_1_Meter_80_954;
    schedule_skew 802;
    Rroof 13.23;
    Rwall 12.79;
    Rfloor 16.30;
    Rdoors 4.031921e+00;
    Rwindows 2.11;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1838;
    number_of_doors 2;
    air_temperature 70.97;
    mass_temperature 70.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.66;

    object ZIPload {
        // Responsive load
        schedule_skew 802;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 802;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_80_955;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_2_Meter_80_955;
    length 15.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_80_955;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_80_955;
    name house_0_2B_tm_0_B_2_Meter_80_955;
    schedule_skew 629;
    Rroof 24.71;
    Rwall 10.79;
    Rfloor 17.00;
    Rdoors 4.371128e+00;
    Rwindows 0.76;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1806;
    number_of_doors 2;
    air_temperature 70.72;
    mass_temperature 70.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.08;

    object ZIPload {
        // Responsive load
        schedule_skew 629;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 629;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_80_956;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_3_Meter_80_956;
    length 17.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_80_956;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_80_956;
    name house_0_3B_tm_0_B_3_Meter_80_956;
    schedule_skew 705;
    Rroof 32.85;
    Rwall 16.22;
    Rfloor 15.09;
    Rdoors 3.499921e+00;
    Rwindows 1.81;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.47;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 581;
    number_of_doors 1;
    air_temperature 75.15;
    mass_temperature 75.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.82;

    object ZIPload {
        // Responsive load
        schedule_skew 705;
        base_power responsive_loads*0.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 705;
        base_power unresponsive_loads*0.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_80_957;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_4_Meter_80_957;
    length 17.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_80_957;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_80_957;
    name house_0_4B_tm_0_B_4_Meter_80_957;
    schedule_skew 79;
    Rroof 17.62;
    Rwall 11.46;
    Rfloor 17.07;
    Rdoors 4.311129e+00;
    Rwindows 1.01;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3829;
    number_of_doors 4;
    air_temperature 73.46;
    mass_temperature 73.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.13;

    object ZIPload {
        // Responsive load
        schedule_skew 79;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 79;
        base_power unresponsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_80_958;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_5_Meter_80_958;
    length 18.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_80_958;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_80_958;
    name house_0_5B_tm_0_B_5_Meter_80_958;
    schedule_skew 1160;
    Rroof 16.72;
    Rwall 20.20;
    Rfloor 7.73;
    Rdoors 3.677503e+00;
    Rwindows 2.02;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1568;
    number_of_doors 2;
    air_temperature 72.24;
    mass_temperature 72.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.26;

    object ZIPload {
        // Responsive load
        schedule_skew 1160;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1160;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_80_959;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_6_Meter_80_959;
    length 14.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_80_959;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_80_959;
    name house_0_6B_tm_0_B_6_Meter_80_959;
    schedule_skew 1025;
    Rroof 16.73;
    Rwall 20.66;
    Rfloor 8.68;
    Rdoors 4.855428e+00;
    Rwindows 1.85;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 966;
    number_of_doors 1;
    air_temperature 74.47;
    mass_temperature 74.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.17;

    object ZIPload {
        // Responsive load
        schedule_skew 1025;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1025;
        base_power unresponsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_80_960;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_7_Meter_80_960;
    length 16.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_80_960;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_80_960;
    name house_0_7B_tm_0_B_7_Meter_80_960;
    schedule_skew 213;
    Rroof 15.83;
    Rwall 18.55;
    Rfloor 13.73;
    Rdoors 4.399643e+00;
    Rwindows 1.22;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3879;
    number_of_doors 4;
    air_temperature 73.55;
    mass_temperature 73.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.34;

    object ZIPload {
        // Responsive load
        schedule_skew 213;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 213;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_80_961;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_8_Meter_80_961;
    length 11.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_80_961;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_80_961;
    name house_0_8B_tm_0_B_8_Meter_80_961;
    schedule_skew 646;
    Rroof 29.12;
    Rwall 9.45;
    Rfloor 15.02;
    Rdoors 3.024913e+00;
    Rwindows 0.84;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2954;
    number_of_doors 3;
    air_temperature 72.64;
    mass_temperature 72.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.94;

    object ZIPload {
        // Responsive load
        schedule_skew 646;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 646;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_80_962;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_9_Meter_80_962;
    length 12.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_80_962;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_80_962;
    name house_0_9B_tm_0_B_9_Meter_80_962;
    schedule_skew 273;
    Rroof 18.71;
    Rwall 18.72;
    Rfloor 8.73;
    Rdoors 3.717085e+00;
    Rwindows 0.77;
    airchange_per_hour 1.60;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3174;
    number_of_doors 4;
    air_temperature 75.47;
    mass_temperature 75.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.55;

    object ZIPload {
        // Responsive load
        schedule_skew 273;
        base_power responsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 273;
        base_power unresponsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_80_963;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_10_Meter_80_963;
    length 18.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_80_963;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_80_963;
    name house_0_10B_tm_0_B_10_Meter_80_963;
    schedule_skew 80;
    Rroof 20.36;
    Rwall 11.82;
    Rfloor 15.30;
    Rdoors 3.628195e+00;
    Rwindows 1.58;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2261;
    number_of_doors 3;
    air_temperature 73.37;
    mass_temperature 73.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.16;

    object ZIPload {
        // Responsive load
        schedule_skew 80;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 80;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_80_964;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_11_Meter_80_964;
    length 14.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_80_964;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_80_964;
    name house_0_11B_tm_0_B_11_Meter_80_964;
    schedule_skew 1127;
    Rroof 31.37;
    Rwall 12.36;
    Rfloor 5.94;
    Rdoors 3.892681e+00;
    Rwindows 1.88;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2771;
    number_of_doors 3;
    air_temperature 75.57;
    mass_temperature 75.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.57;

    object ZIPload {
        // Responsive load
        schedule_skew 1127;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1127;
        base_power unresponsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_80_965;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_12_Meter_80_965;
    length 17.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_80_965;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_80_965;
    name house_0_12B_tm_0_B_12_Meter_80_965;
    schedule_skew 43;
    Rroof 12.53;
    Rwall 8.28;
    Rfloor 6.29;
    Rdoors 3.056647e+00;
    Rwindows 2.01;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2008;
    number_of_doors 3;
    air_temperature 73.16;
    mass_temperature 73.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.74;

    object ZIPload {
        // Responsive load
        schedule_skew 43;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 43;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_80_966;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_13_Meter_80_966;
    length 13.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_80_966;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_80_966;
    name house_0_13B_tm_0_B_13_Meter_80_966;
    schedule_skew 817;
    Rroof 12.38;
    Rwall 14.40;
    Rfloor 9.30;
    Rdoors 3.742328e+00;
    Rwindows 0.97;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1162;
    number_of_doors 2;
    air_temperature 73.97;
    mass_temperature 73.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.99;

    object ZIPload {
        // Responsive load
        schedule_skew 817;
        base_power responsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 817;
        base_power unresponsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_80_967;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_14_Meter_80_967;
    length 17.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_80_967;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_80_967;
    name house_0_14B_tm_0_B_14_Meter_80_967;
    schedule_skew 114;
    Rroof 28.14;
    Rwall 13.90;
    Rfloor 16.22;
    Rdoors 4.480875e+00;
    Rwindows 1.08;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1310;
    number_of_doors 2;
    air_temperature 71.58;
    mass_temperature 71.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.45;

    object ZIPload {
        // Responsive load
        schedule_skew 114;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 114;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_80_968;
    phases BS;
    from tn_0_B_Meter_80;
    to tm_0_B_15_Meter_80_968;
    length 10.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_80_968;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_80_968;
    name house_0_15B_tm_0_B_15_Meter_80_968;
    schedule_skew 114;
    Rroof 34.97;
    Rwall 12.05;
    Rfloor 14.32;
    Rdoors 4.752261e+00;
    Rwindows 1.28;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1483;
    number_of_doors 2;
    air_temperature 74.54;
    mass_temperature 74.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.55;

    object ZIPload {
        // Responsive load
        schedule_skew 114;
        base_power responsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 114;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_82;
    phases AS;
    from Meter_82;
    to tn_0_A_Meter_82;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_82;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_82_969;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_1_Meter_82_969;
    length 14.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_82_969;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_82_969;
    name house_0_1A_tm_0_A_1_Meter_82_969;
    schedule_skew 835;
    Rroof 24.86;
    Rwall 10.89;
    Rfloor 12.45;
    Rdoors 3.806538e+00;
    Rwindows 1.73;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 966;
    number_of_doors 1;
    air_temperature 73.64;
    mass_temperature 73.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.79;

    object ZIPload {
        // Responsive load
        schedule_skew 835;
        base_power responsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 835;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_82_970;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_2_Meter_82_970;
    length 11.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_82_970;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_82_970;
    name house_0_2A_tm_0_A_2_Meter_82_970;
    schedule_skew 994;
    Rroof 32.30;
    Rwall 9.30;
    Rfloor 5.96;
    Rdoors 3.016030e+00;
    Rwindows 1.35;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 812;
    number_of_doors 1;
    air_temperature 72.20;
    mass_temperature 72.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.82;

    object ZIPload {
        // Responsive load
        schedule_skew 994;
        base_power responsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 994;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_82_971;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_3_Meter_82_971;
    length 12.03;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_82_971;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_82_971;
    name house_0_3A_tm_0_A_3_Meter_82_971;
    schedule_skew 868;
    Rroof 18.61;
    Rwall 12.94;
    Rfloor 16.49;
    Rdoors 3.227732e+00;
    Rwindows 1.52;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3637;
    number_of_doors 4;
    air_temperature 73.82;
    mass_temperature 73.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.70;

    object ZIPload {
        // Responsive load
        schedule_skew 868;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 868;
        base_power unresponsive_loads*1.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_82_972;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_4_Meter_82_972;
    length 15.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_82_972;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_82_972;
    name house_0_4A_tm_0_A_4_Meter_82_972;
    schedule_skew 1054;
    Rroof 34.07;
    Rwall 8.59;
    Rfloor 8.36;
    Rdoors 3.263274e+00;
    Rwindows 1.84;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3334;
    number_of_doors 4;
    air_temperature 73.41;
    mass_temperature 73.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.57;

    object ZIPload {
        // Responsive load
        schedule_skew 1054;
        base_power responsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1054;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_82_973;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_5_Meter_82_973;
    length 17.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_82_973;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_82_973;
    name house_0_5A_tm_0_A_5_Meter_82_973;
    schedule_skew 1133;
    Rroof 14.55;
    Rwall 17.86;
    Rfloor 9.60;
    Rdoors 4.643853e+00;
    Rwindows 0.95;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3496;
    number_of_doors 4;
    air_temperature 74.14;
    mass_temperature 74.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.05;

    object ZIPload {
        // Responsive load
        schedule_skew 1133;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1133;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_82_974;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_6_Meter_82_974;
    length 12.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_82_974;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_82_974;
    name house_0_6A_tm_0_A_6_Meter_82_974;
    schedule_skew 736;
    Rroof 26.94;
    Rwall 8.58;
    Rfloor 17.49;
    Rdoors 4.114392e+00;
    Rwindows 1.66;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 313;
    number_of_doors 1;
    air_temperature 75.42;
    mass_temperature 75.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.61;

    object ZIPload {
        // Responsive load
        schedule_skew 736;
        base_power responsive_loads*0.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 736;
        base_power unresponsive_loads*0.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_82_975;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_7_Meter_82_975;
    length 18.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_82_975;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_82_975;
    name house_0_7A_tm_0_A_7_Meter_82_975;
    schedule_skew 1057;
    Rroof 31.34;
    Rwall 4.65;
    Rfloor 15.82;
    Rdoors 4.316283e+00;
    Rwindows 1.12;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 721;
    number_of_doors 1;
    air_temperature 75.07;
    mass_temperature 75.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.08;

    object ZIPload {
        // Responsive load
        schedule_skew 1057;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1057;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_82_976;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_8_Meter_82_976;
    length 14.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_82_976;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_82_976;
    name house_0_8A_tm_0_A_8_Meter_82_976;
    schedule_skew 504;
    Rroof 13.58;
    Rwall 17.05;
    Rfloor 6.94;
    Rdoors 4.095109e+00;
    Rwindows 1.97;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1015;
    number_of_doors 2;
    air_temperature 75.26;
    mass_temperature 75.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.30;

    object ZIPload {
        // Responsive load
        schedule_skew 504;
        base_power responsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 504;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_82_977;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_9_Meter_82_977;
    length 13.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_82_977;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_82_977;
    name house_0_9A_tm_0_A_9_Meter_82_977;
    schedule_skew 859;
    Rroof 24.37;
    Rwall 12.03;
    Rfloor 17.21;
    Rdoors 4.625084e+00;
    Rwindows 1.09;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.83;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2222;
    number_of_doors 3;
    air_temperature 74.97;
    mass_temperature 74.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.89;

    object ZIPload {
        // Responsive load
        schedule_skew 859;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 859;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_82_978;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_10_Meter_82_978;
    length 14.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_82_978;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_82_978;
    name house_0_10A_tm_0_A_10_Meter_82_978;
    schedule_skew 803;
    Rroof 15.76;
    Rwall 10.02;
    Rfloor 4.43;
    Rdoors 3.467517e+00;
    Rwindows 1.53;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 714;
    number_of_doors 1;
    air_temperature 72.39;
    mass_temperature 72.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.39;

    object ZIPload {
        // Responsive load
        schedule_skew 803;
        base_power responsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 803;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_82_979;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_11_Meter_82_979;
    length 13.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_82_979;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_82_979;
    name house_0_11A_tm_0_A_11_Meter_82_979;
    schedule_skew 77;
    Rroof 17.92;
    Rwall 13.22;
    Rfloor 6.35;
    Rdoors 3.167077e+00;
    Rwindows 1.36;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3415;
    number_of_doors 4;
    air_temperature 75.33;
    mass_temperature 75.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.97;

    object ZIPload {
        // Responsive load
        schedule_skew 77;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 77;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_82_980;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_12_Meter_82_980;
    length 19.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_82_980;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_82_980;
    name house_0_12A_tm_0_A_12_Meter_82_980;
    schedule_skew 303;
    Rroof 28.88;
    Rwall 8.41;
    Rfloor 10.54;
    Rdoors 3.791110e+00;
    Rwindows 1.83;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.47;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2917;
    number_of_doors 3;
    air_temperature 71.11;
    mass_temperature 71.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.52;

    object ZIPload {
        // Responsive load
        schedule_skew 303;
        base_power responsive_loads*1.40;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 303;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_82_981;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_13_Meter_82_981;
    length 15.84;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_82_981;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_82_981;
    name house_0_13A_tm_0_A_13_Meter_82_981;
    schedule_skew 771;
    Rroof 12.12;
    Rwall 7.65;
    Rfloor 10.63;
    Rdoors 3.185096e+00;
    Rwindows 1.23;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3173;
    number_of_doors 4;
    air_temperature 75.48;
    mass_temperature 75.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.67;

    object ZIPload {
        // Responsive load
        schedule_skew 771;
        base_power responsive_loads*1.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 771;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_82_982;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_14_Meter_82_982;
    length 14.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_82_982;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_82_982;
    name house_0_14A_tm_0_A_14_Meter_82_982;
    schedule_skew 294;
    Rroof 23.38;
    Rwall 6.20;
    Rfloor 9.79;
    Rdoors 3.245560e+00;
    Rwindows 1.08;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 395;
    number_of_doors 1;
    air_temperature 71.57;
    mass_temperature 71.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.34;

    object ZIPload {
        // Responsive load
        schedule_skew 294;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 294;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_82_983;
    phases AS;
    from tn_0_A_Meter_82;
    to tm_0_A_15_Meter_82_983;
    length 11.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_82_983;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_82_983;
    name house_0_15A_tm_0_A_15_Meter_82_983;
    schedule_skew 213;
    Rroof 18.93;
    Rwall 5.36;
    Rfloor 11.49;
    Rdoors 3.035963e+00;
    Rwindows 1.19;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2839;
    number_of_doors 3;
    air_temperature 75.21;
    mass_temperature 75.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.76;

    object ZIPload {
        // Responsive load
        schedule_skew 213;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 213;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_83;
    phases CS;
    from Meter_83;
    to tn_0_C_Meter_83;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_83;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_83_984;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_1_Meter_83_984;
    length 11.22;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_83_984;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_83_984;
    name house_0_1C_tm_0_C_1_Meter_83_984;
    schedule_skew 304;
    Rroof 24.15;
    Rwall 4.05;
    Rfloor 4.55;
    Rdoors 4.397298e+00;
    Rwindows 0.85;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2579;
    number_of_doors 3;
    air_temperature 72.11;
    mass_temperature 72.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.48;

    object ZIPload {
        // Responsive load
        schedule_skew 304;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 304;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_83_985;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_2_Meter_83_985;
    length 10.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_83_985;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_83_985;
    name house_0_2C_tm_0_C_2_Meter_83_985;
    schedule_skew 1050;
    Rroof 13.06;
    Rwall 9.82;
    Rfloor 13.50;
    Rdoors 3.568404e+00;
    Rwindows 1.87;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1161;
    number_of_doors 2;
    air_temperature 72.95;
    mass_temperature 72.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.69;

    object ZIPload {
        // Responsive load
        schedule_skew 1050;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1050;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_83_986;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_3_Meter_83_986;
    length 10.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_83_986;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_83_986;
    name house_0_3C_tm_0_C_3_Meter_83_986;
    schedule_skew 583;
    Rroof 24.95;
    Rwall 15.68;
    Rfloor 11.80;
    Rdoors 4.820556e+00;
    Rwindows 2.09;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 845;
    number_of_doors 1;
    air_temperature 71.25;
    mass_temperature 71.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.72;

    object ZIPload {
        // Responsive load
        schedule_skew 583;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 583;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_83_987;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_4_Meter_83_987;
    length 13.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_83_987;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_83_987;
    name house_0_4C_tm_0_C_4_Meter_83_987;
    schedule_skew 1091;
    Rroof 14.43;
    Rwall 8.17;
    Rfloor 14.43;
    Rdoors 4.697316e+00;
    Rwindows 0.82;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2069;
    number_of_doors 3;
    air_temperature 71.06;
    mass_temperature 71.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.43;

    object ZIPload {
        // Responsive load
        schedule_skew 1091;
        base_power responsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1091;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_83_988;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_5_Meter_83_988;
    length 11.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_83_988;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_83_988;
    name house_0_5C_tm_0_C_5_Meter_83_988;
    schedule_skew 739;
    Rroof 33.30;
    Rwall 11.84;
    Rfloor 15.66;
    Rdoors 4.513822e+00;
    Rwindows 1.30;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2230;
    number_of_doors 3;
    air_temperature 74.01;
    mass_temperature 74.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.14;

    object ZIPload {
        // Responsive load
        schedule_skew 739;
        base_power responsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 739;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_83_989;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_6_Meter_83_989;
    length 15.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_83_989;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_83_989;
    name house_0_6C_tm_0_C_6_Meter_83_989;
    schedule_skew 582;
    Rroof 31.71;
    Rwall 17.74;
    Rfloor 16.16;
    Rdoors 4.134200e+00;
    Rwindows 0.80;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1398;
    number_of_doors 2;
    air_temperature 72.73;
    mass_temperature 72.73;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.21;

    object ZIPload {
        // Responsive load
        schedule_skew 582;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 582;
        base_power unresponsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_83_990;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_7_Meter_83_990;
    length 13.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_83_990;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_83_990;
    name house_0_7C_tm_0_C_7_Meter_83_990;
    schedule_skew 340;
    Rroof 19.68;
    Rwall 5.61;
    Rfloor 12.83;
    Rdoors 4.193132e+00;
    Rwindows 1.77;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 427;
    number_of_doors 1;
    air_temperature 71.81;
    mass_temperature 71.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.04;

    object ZIPload {
        // Responsive load
        schedule_skew 340;
        base_power responsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 340;
        base_power unresponsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_83_991;
    phases CS;
    from tn_0_C_Meter_83;
    to tm_0_C_8_Meter_83_991;
    length 16.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_83_991;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_83_991;
    name house_0_8C_tm_0_C_8_Meter_83_991;
    schedule_skew 1026;
    Rroof 12.25;
    Rwall 21.49;
    Rfloor 8.60;
    Rdoors 4.708966e+00;
    Rwindows 1.12;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 840;
    number_of_doors 1;
    air_temperature 71.37;
    mass_temperature 71.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.05;

    object ZIPload {
        // Responsive load
        schedule_skew 1026;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1026;
        base_power unresponsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_84;
    phases CS;
    from Meter_84;
    to tn_0_C_Meter_84;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_84;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_84_992;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_1_Meter_84_992;
    length 15.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_84_992;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_84_992;
    name house_0_1C_tm_0_C_1_Meter_84_992;
    schedule_skew 277;
    Rroof 28.64;
    Rwall 11.64;
    Rfloor 4.36;
    Rdoors 3.046278e+00;
    Rwindows 1.35;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3331;
    number_of_doors 4;
    air_temperature 73.89;
    mass_temperature 73.89;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.09;

    object ZIPload {
        // Responsive load
        schedule_skew 277;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 277;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_84_993;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_2_Meter_84_993;
    length 17.50;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_84_993;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_84_993;
    name house_0_2C_tm_0_C_2_Meter_84_993;
    schedule_skew 1124;
    Rroof 31.38;
    Rwall 20.73;
    Rfloor 17.12;
    Rdoors 3.739001e+00;
    Rwindows 1.89;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.03;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1262;
    number_of_doors 2;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.73;

    object ZIPload {
        // Responsive load
        schedule_skew 1124;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1124;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_84_994;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_3_Meter_84_994;
    length 18.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_84_994;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_84_994;
    name house_0_3C_tm_0_C_3_Meter_84_994;
    schedule_skew 470;
    Rroof 30.86;
    Rwall 20.76;
    Rfloor 17.91;
    Rdoors 4.040859e+00;
    Rwindows 1.69;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1256;
    number_of_doors 2;
    air_temperature 74.60;
    mass_temperature 74.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.56;

    object ZIPload {
        // Responsive load
        schedule_skew 470;
        base_power responsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 470;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_84_995;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_4_Meter_84_995;
    length 12.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_84_995;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_84_995;
    name house_0_4C_tm_0_C_4_Meter_84_995;
    schedule_skew 172;
    Rroof 26.81;
    Rwall 16.17;
    Rfloor 6.57;
    Rdoors 4.372820e+00;
    Rwindows 1.43;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3439;
    number_of_doors 4;
    air_temperature 70.57;
    mass_temperature 70.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.56;

    object ZIPload {
        // Responsive load
        schedule_skew 172;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 172;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_84_996;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_5_Meter_84_996;
    length 11.58;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_84_996;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_84_996;
    name house_0_5C_tm_0_C_5_Meter_84_996;
    schedule_skew 740;
    Rroof 19.23;
    Rwall 15.70;
    Rfloor 6.71;
    Rdoors 3.764479e+00;
    Rwindows 1.17;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1192;
    number_of_doors 2;
    air_temperature 71.45;
    mass_temperature 71.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.13;

    object ZIPload {
        // Responsive load
        schedule_skew 740;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 740;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_84_997;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_6_Meter_84_997;
    length 14.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_84_997;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_84_997;
    name house_0_6C_tm_0_C_6_Meter_84_997;
    schedule_skew 34;
    Rroof 27.03;
    Rwall 7.98;
    Rfloor 11.50;
    Rdoors 3.158871e+00;
    Rwindows 1.98;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1938;
    number_of_doors 2;
    air_temperature 75.88;
    mass_temperature 75.88;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.96;

    object ZIPload {
        // Responsive load
        schedule_skew 34;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 34;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_84_998;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_7_Meter_84_998;
    length 12.84;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_84_998;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_84_998;
    name house_0_7C_tm_0_C_7_Meter_84_998;
    schedule_skew 133;
    Rroof 21.19;
    Rwall 20.69;
    Rfloor 15.79;
    Rdoors 4.281885e+00;
    Rwindows 1.99;
    airchange_per_hour 0.87;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2622;
    number_of_doors 3;
    air_temperature 72.28;
    mass_temperature 72.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.60;

    object ZIPload {
        // Responsive load
        schedule_skew 133;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 133;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_84_999;
    phases CS;
    from tn_0_C_Meter_84;
    to tm_0_C_8_Meter_84_999;
    length 19.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_84_999;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_84_999;
    name house_0_8C_tm_0_C_8_Meter_84_999;
    schedule_skew 533;
    Rroof 13.93;
    Rwall 5.37;
    Rfloor 7.59;
    Rdoors 4.704410e+00;
    Rwindows 1.34;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2211;
    number_of_doors 3;
    air_temperature 73.87;
    mass_temperature 73.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.47;

    object ZIPload {
        // Responsive load
        schedule_skew 533;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 533;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_85;
    phases CS;
    from Meter_85;
    to tn_0_C_Meter_85;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_85;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_85_1000;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_1_Meter_85_1000;
    length 16.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_85_1000;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_85_1000;
    name house_0_1C_tm_0_C_1_Meter_85_1000;
    schedule_skew 970;
    Rroof 12.61;
    Rwall 20.44;
    Rfloor 14.89;
    Rdoors 4.449694e+00;
    Rwindows 2.19;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 978;
    number_of_doors 1;
    air_temperature 71.55;
    mass_temperature 71.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.86;

    object ZIPload {
        // Responsive load
        schedule_skew 970;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 970;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_85_1001;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_2_Meter_85_1001;
    length 19.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_85_1001;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_85_1001;
    name house_0_2C_tm_0_C_2_Meter_85_1001;
    schedule_skew 770;
    Rroof 14.93;
    Rwall 17.04;
    Rfloor 10.40;
    Rdoors 3.340294e+00;
    Rwindows 0.77;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2882;
    number_of_doors 3;
    air_temperature 72.02;
    mass_temperature 72.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.98;

    object ZIPload {
        // Responsive load
        schedule_skew 770;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 770;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_85_1002;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_3_Meter_85_1002;
    length 18.03;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_85_1002;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_85_1002;
    name house_0_3C_tm_0_C_3_Meter_85_1002;
    schedule_skew 1159;
    Rroof 34.01;
    Rwall 21.14;
    Rfloor 17.58;
    Rdoors 3.345950e+00;
    Rwindows 1.45;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2187;
    number_of_doors 3;
    air_temperature 71.53;
    mass_temperature 71.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.23;

    object ZIPload {
        // Responsive load
        schedule_skew 1159;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1159;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_85_1003;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_4_Meter_85_1003;
    length 17.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_85_1003;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_85_1003;
    name house_0_4C_tm_0_C_4_Meter_85_1003;
    schedule_skew 188;
    Rroof 34.74;
    Rwall 21.75;
    Rfloor 5.03;
    Rdoors 3.542286e+00;
    Rwindows 0.81;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2958;
    number_of_doors 3;
    air_temperature 73.86;
    mass_temperature 73.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.17;

    object ZIPload {
        // Responsive load
        schedule_skew 188;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 188;
        base_power unresponsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_85_1004;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_5_Meter_85_1004;
    length 15.26;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_85_1004;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_85_1004;
    name house_0_5C_tm_0_C_5_Meter_85_1004;
    schedule_skew 890;
    Rroof 15.04;
    Rwall 10.24;
    Rfloor 5.56;
    Rdoors 3.967719e+00;
    Rwindows 2.20;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1293;
    number_of_doors 2;
    air_temperature 74.14;
    mass_temperature 74.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.12;

    object ZIPload {
        // Responsive load
        schedule_skew 890;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 890;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_85_1005;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_6_Meter_85_1005;
    length 15.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_85_1005;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_85_1005;
    name house_0_6C_tm_0_C_6_Meter_85_1005;
    schedule_skew 864;
    Rroof 26.80;
    Rwall 9.66;
    Rfloor 7.51;
    Rdoors 4.431627e+00;
    Rwindows 0.77;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.85;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2960;
    number_of_doors 3;
    air_temperature 71.64;
    mass_temperature 71.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.95;

    object ZIPload {
        // Responsive load
        schedule_skew 864;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 864;
        base_power unresponsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_85_1006;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_7_Meter_85_1006;
    length 13.87;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_85_1006;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_85_1006;
    name house_0_7C_tm_0_C_7_Meter_85_1006;
    schedule_skew 925;
    Rroof 25.29;
    Rwall 13.32;
    Rfloor 5.42;
    Rdoors 3.081026e+00;
    Rwindows 1.28;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 974;
    number_of_doors 1;
    air_temperature 74.10;
    mass_temperature 74.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.80;

    object ZIPload {
        // Responsive load
        schedule_skew 925;
        base_power responsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 925;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_85_1007;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_8_Meter_85_1007;
    length 17.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_85_1007;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_85_1007;
    name house_0_8C_tm_0_C_8_Meter_85_1007;
    schedule_skew 1077;
    Rroof 27.58;
    Rwall 6.62;
    Rfloor 15.62;
    Rdoors 4.517136e+00;
    Rwindows 0.93;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3497;
    number_of_doors 4;
    air_temperature 73.23;
    mass_temperature 73.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.12;

    object ZIPload {
        // Responsive load
        schedule_skew 1077;
        base_power responsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1077;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_85_1008;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_9_Meter_85_1008;
    length 15.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_85_1008;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_85_1008;
    name house_0_9C_tm_0_C_9_Meter_85_1008;
    schedule_skew 1001;
    Rroof 13.82;
    Rwall 17.64;
    Rfloor 5.23;
    Rdoors 4.108417e+00;
    Rwindows 1.69;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2780;
    number_of_doors 3;
    air_temperature 73.01;
    mass_temperature 73.01;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.72;

    object ZIPload {
        // Responsive load
        schedule_skew 1001;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1001;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_85_1009;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_10_Meter_85_1009;
    length 19.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_85_1009;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_85_1009;
    name house_0_10C_tm_0_C_10_Meter_85_1009;
    schedule_skew 621;
    Rroof 27.86;
    Rwall 14.08;
    Rfloor 8.81;
    Rdoors 3.091834e+00;
    Rwindows 1.17;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2539;
    number_of_doors 3;
    air_temperature 71.19;
    mass_temperature 71.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.00;

    object ZIPload {
        // Responsive load
        schedule_skew 621;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 621;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_85_1010;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_11_Meter_85_1010;
    length 15.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_85_1010;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_85_1010;
    name house_0_11C_tm_0_C_11_Meter_85_1010;
    schedule_skew 858;
    Rroof 15.64;
    Rwall 21.08;
    Rfloor 5.20;
    Rdoors 4.809647e+00;
    Rwindows 1.70;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.41;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2914;
    number_of_doors 3;
    air_temperature 72.88;
    mass_temperature 72.88;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.30;

    object ZIPload {
        // Responsive load
        schedule_skew 858;
        base_power responsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 858;
        base_power unresponsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_85_1011;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_12_Meter_85_1011;
    length 10.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_85_1011;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_85_1011;
    name house_0_12C_tm_0_C_12_Meter_85_1011;
    schedule_skew 92;
    Rroof 19.95;
    Rwall 12.17;
    Rfloor 14.05;
    Rdoors 4.814237e+00;
    Rwindows 1.96;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3028;
    number_of_doors 4;
    air_temperature 73.16;
    mass_temperature 73.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 92;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 92;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_85_1012;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_13_Meter_85_1012;
    length 16.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_85_1012;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_85_1012;
    name house_0_13C_tm_0_C_13_Meter_85_1012;
    schedule_skew 356;
    Rroof 33.49;
    Rwall 7.36;
    Rfloor 7.60;
    Rdoors 3.101057e+00;
    Rwindows 1.42;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 353;
    number_of_doors 1;
    air_temperature 73.65;
    mass_temperature 73.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.58;

    object ZIPload {
        // Responsive load
        schedule_skew 356;
        base_power responsive_loads*0.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 356;
        base_power unresponsive_loads*0.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_85_1013;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_14_Meter_85_1013;
    length 11.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_85_1013;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_85_1013;
    name house_0_14C_tm_0_C_14_Meter_85_1013;
    schedule_skew 868;
    Rroof 22.39;
    Rwall 19.96;
    Rfloor 11.24;
    Rdoors 3.881935e+00;
    Rwindows 1.58;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 695;
    number_of_doors 1;
    air_temperature 74.85;
    mass_temperature 74.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.81;

    object ZIPload {
        // Responsive load
        schedule_skew 868;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 868;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_85_1014;
    phases CS;
    from tn_0_C_Meter_85;
    to tm_0_C_15_Meter_85_1014;
    length 12.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_85_1014;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_85_1014;
    name house_0_15C_tm_0_C_15_Meter_85_1014;
    schedule_skew 288;
    Rroof 18.80;
    Rwall 14.25;
    Rfloor 7.78;
    Rdoors 3.609605e+00;
    Rwindows 1.31;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3135;
    number_of_doors 4;
    air_temperature 71.52;
    mass_temperature 71.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.21;

    object ZIPload {
        // Responsive load
        schedule_skew 288;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 288;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_86;
    phases BS;
    from Meter_86;
    to tn_0_B_Meter_86;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_86;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_86_1015;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_1_Meter_86_1015;
    length 17.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_86_1015;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_86_1015;
    name house_0_1B_tm_0_B_1_Meter_86_1015;
    schedule_skew 675;
    Rroof 22.82;
    Rwall 13.71;
    Rfloor 10.90;
    Rdoors 3.345800e+00;
    Rwindows 1.79;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.64;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1507;
    number_of_doors 2;
    air_temperature 75.32;
    mass_temperature 75.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.58;

    object ZIPload {
        // Responsive load
        schedule_skew 675;
        base_power responsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 675;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_86_1016;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_2_Meter_86_1016;
    length 18.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_86_1016;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_86_1016;
    name house_0_2B_tm_0_B_2_Meter_86_1016;
    schedule_skew 997;
    Rroof 19.09;
    Rwall 8.93;
    Rfloor 7.20;
    Rdoors 3.871360e+00;
    Rwindows 0.85;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2778;
    number_of_doors 3;
    air_temperature 73.56;
    mass_temperature 73.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.12;

    object ZIPload {
        // Responsive load
        schedule_skew 997;
        base_power responsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 997;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_86_1017;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_3_Meter_86_1017;
    length 19.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_86_1017;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_86_1017;
    name house_0_3B_tm_0_B_3_Meter_86_1017;
    schedule_skew 627;
    Rroof 17.37;
    Rwall 21.75;
    Rfloor 11.22;
    Rdoors 3.280419e+00;
    Rwindows 0.96;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2378;
    number_of_doors 3;
    air_temperature 73.65;
    mass_temperature 73.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.90;

    object ZIPload {
        // Responsive load
        schedule_skew 627;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 627;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_86_1018;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_4_Meter_86_1018;
    length 18.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_86_1018;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_86_1018;
    name house_0_4B_tm_0_B_4_Meter_86_1018;
    schedule_skew 144;
    Rroof 12.57;
    Rwall 19.24;
    Rfloor 17.82;
    Rdoors 4.090879e+00;
    Rwindows 0.98;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2981;
    number_of_doors 3;
    air_temperature 75.18;
    mass_temperature 75.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.88;

    object ZIPload {
        // Responsive load
        schedule_skew 144;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 144;
        base_power unresponsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_86_1019;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_5_Meter_86_1019;
    length 19.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_86_1019;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_86_1019;
    name house_0_5B_tm_0_B_5_Meter_86_1019;
    schedule_skew 766;
    Rroof 34.86;
    Rwall 18.72;
    Rfloor 6.46;
    Rdoors 4.470183e+00;
    Rwindows 2.12;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 990;
    number_of_doors 1;
    air_temperature 74.09;
    mass_temperature 74.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.45;

    object ZIPload {
        // Responsive load
        schedule_skew 766;
        base_power responsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 766;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_86_1020;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_6_Meter_86_1020;
    length 11.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_86_1020;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_86_1020;
    name house_0_6B_tm_0_B_6_Meter_86_1020;
    schedule_skew 784;
    Rroof 31.88;
    Rwall 11.54;
    Rfloor 6.68;
    Rdoors 4.414094e+00;
    Rwindows 1.77;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.64;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3006;
    number_of_doors 4;
    air_temperature 75.28;
    mass_temperature 75.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.99;

    object ZIPload {
        // Responsive load
        schedule_skew 784;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 784;
        base_power unresponsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_86_1021;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_7_Meter_86_1021;
    length 10.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_86_1021;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_86_1021;
    name house_0_7B_tm_0_B_7_Meter_86_1021;
    schedule_skew 630;
    Rroof 13.06;
    Rwall 20.63;
    Rfloor 17.61;
    Rdoors 4.950659e+00;
    Rwindows 2.22;
    airchange_per_hour 0.87;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2012;
    number_of_doors 3;
    air_temperature 72.09;
    mass_temperature 72.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.02;

    object ZIPload {
        // Responsive load
        schedule_skew 630;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 630;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_86_1022;
    phases BS;
    from tn_0_B_Meter_86;
    to tm_0_B_8_Meter_86_1022;
    length 12.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_86_1022;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_86_1022;
    name house_0_8B_tm_0_B_8_Meter_86_1022;
    schedule_skew 34;
    Rroof 21.70;
    Rwall 13.99;
    Rfloor 8.04;
    Rdoors 3.791521e+00;
    Rwindows 1.94;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 743;
    number_of_doors 1;
    air_temperature 72.84;
    mass_temperature 72.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 34;
        base_power responsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 34;
        base_power unresponsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_87;
    phases BS;
    from Meter_87;
    to tn_0_B_Meter_87;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_87;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_87_1023;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_1_Meter_87_1023;
    length 15.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_87_1023;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_87_1023;
    name house_0_1B_tm_0_B_1_Meter_87_1023;
    schedule_skew 849;
    Rroof 12.09;
    Rwall 17.67;
    Rfloor 17.59;
    Rdoors 4.556182e+00;
    Rwindows 2.04;
    airchange_per_hour 1.11;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3897;
    number_of_doors 4;
    air_temperature 72.70;
    mass_temperature 72.70;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.88;

    object ZIPload {
        // Responsive load
        schedule_skew 849;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 849;
        base_power unresponsive_loads*1.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_87_1024;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_2_Meter_87_1024;
    length 10.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_87_1024;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_87_1024;
    name house_0_2B_tm_0_B_2_Meter_87_1024;
    schedule_skew 996;
    Rroof 14.01;
    Rwall 16.53;
    Rfloor 4.32;
    Rdoors 3.150344e+00;
    Rwindows 1.24;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1183;
    number_of_doors 2;
    air_temperature 71.72;
    mass_temperature 71.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.48;

    object ZIPload {
        // Responsive load
        schedule_skew 996;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 996;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_87_1025;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_3_Meter_87_1025;
    length 13.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_87_1025;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_87_1025;
    name house_0_3B_tm_0_B_3_Meter_87_1025;
    schedule_skew 428;
    Rroof 34.73;
    Rwall 17.55;
    Rfloor 7.86;
    Rdoors 3.176989e+00;
    Rwindows 1.08;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2074;
    number_of_doors 3;
    air_temperature 75.00;
    mass_temperature 75.00;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.88;

    object ZIPload {
        // Responsive load
        schedule_skew 428;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 428;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_87_1026;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_4_Meter_87_1026;
    length 19.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_87_1026;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_87_1026;
    name house_0_4B_tm_0_B_4_Meter_87_1026;
    schedule_skew 1168;
    Rroof 23.44;
    Rwall 17.01;
    Rfloor 6.64;
    Rdoors 3.216410e+00;
    Rwindows 1.29;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2423;
    number_of_doors 3;
    air_temperature 74.29;
    mass_temperature 74.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.02;

    object ZIPload {
        // Responsive load
        schedule_skew 1168;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1168;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_87_1027;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_5_Meter_87_1027;
    length 19.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_87_1027;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_87_1027;
    name house_0_5B_tm_0_B_5_Meter_87_1027;
    schedule_skew 929;
    Rroof 32.94;
    Rwall 11.90;
    Rfloor 10.87;
    Rdoors 3.332227e+00;
    Rwindows 1.91;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1489;
    number_of_doors 2;
    air_temperature 74.93;
    mass_temperature 74.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.41;

    object ZIPload {
        // Responsive load
        schedule_skew 929;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 929;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_87_1028;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_6_Meter_87_1028;
    length 19.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_87_1028;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_87_1028;
    name house_0_6B_tm_0_B_6_Meter_87_1028;
    schedule_skew 603;
    Rroof 21.25;
    Rwall 16.14;
    Rfloor 6.98;
    Rdoors 4.595515e+00;
    Rwindows 1.44;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3164;
    number_of_doors 4;
    air_temperature 74.39;
    mass_temperature 74.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.98;

    object ZIPload {
        // Responsive load
        schedule_skew 603;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 603;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_87_1029;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_7_Meter_87_1029;
    length 11.76;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_87_1029;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_87_1029;
    name house_0_7B_tm_0_B_7_Meter_87_1029;
    schedule_skew 86;
    Rroof 12.96;
    Rwall 17.52;
    Rfloor 16.68;
    Rdoors 3.668792e+00;
    Rwindows 1.91;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3889;
    number_of_doors 4;
    air_temperature 74.06;
    mass_temperature 74.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.09;

    object ZIPload {
        // Responsive load
        schedule_skew 86;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 86;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_87_1030;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_8_Meter_87_1030;
    length 16.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_87_1030;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_87_1030;
    name house_0_8B_tm_0_B_8_Meter_87_1030;
    schedule_skew 350;
    Rroof 29.25;
    Rwall 4.78;
    Rfloor 4.04;
    Rdoors 4.289190e+00;
    Rwindows 1.78;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1248;
    number_of_doors 2;
    air_temperature 73.55;
    mass_temperature 73.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.59;

    object ZIPload {
        // Responsive load
        schedule_skew 350;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 350;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_87_1031;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_9_Meter_87_1031;
    length 17.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_87_1031;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_87_1031;
    name house_0_9B_tm_0_B_9_Meter_87_1031;
    schedule_skew 433;
    Rroof 29.62;
    Rwall 13.88;
    Rfloor 14.33;
    Rdoors 3.614975e+00;
    Rwindows 1.72;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3089;
    number_of_doors 4;
    air_temperature 74.37;
    mass_temperature 74.37;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.17;

    object ZIPload {
        // Responsive load
        schedule_skew 433;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 433;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_87_1032;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_10_Meter_87_1032;
    length 12.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_87_1032;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_87_1032;
    name house_0_10B_tm_0_B_10_Meter_87_1032;
    schedule_skew 230;
    Rroof 19.31;
    Rwall 10.57;
    Rfloor 9.42;
    Rdoors 3.125423e+00;
    Rwindows 1.29;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3075;
    number_of_doors 4;
    air_temperature 70.75;
    mass_temperature 70.75;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.17;

    object ZIPload {
        // Responsive load
        schedule_skew 230;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 230;
        base_power unresponsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_87_1033;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_11_Meter_87_1033;
    length 19.59;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_87_1033;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_87_1033;
    name house_0_11B_tm_0_B_11_Meter_87_1033;
    schedule_skew 467;
    Rroof 20.72;
    Rwall 5.75;
    Rfloor 13.47;
    Rdoors 3.254418e+00;
    Rwindows 2.12;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2173;
    number_of_doors 3;
    air_temperature 71.66;
    mass_temperature 71.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.38;

    object ZIPload {
        // Responsive load
        schedule_skew 467;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 467;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_87_1034;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_12_Meter_87_1034;
    length 12.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_87_1034;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_87_1034;
    name house_0_12B_tm_0_B_12_Meter_87_1034;
    schedule_skew 448;
    Rroof 29.06;
    Rwall 10.18;
    Rfloor 15.32;
    Rdoors 4.342822e+00;
    Rwindows 0.98;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.42;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1360;
    number_of_doors 2;
    air_temperature 72.24;
    mass_temperature 72.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.13;

    object ZIPload {
        // Responsive load
        schedule_skew 448;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 448;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_87_1035;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_13_Meter_87_1035;
    length 12.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_87_1035;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_87_1035;
    name house_0_13B_tm_0_B_13_Meter_87_1035;
    schedule_skew 828;
    Rroof 22.92;
    Rwall 8.62;
    Rfloor 17.25;
    Rdoors 4.853432e+00;
    Rwindows 1.98;
    airchange_per_hour 1.03;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1546;
    number_of_doors 2;
    air_temperature 72.58;
    mass_temperature 72.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.87;

    object ZIPload {
        // Responsive load
        schedule_skew 828;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 828;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_87_1036;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_14_Meter_87_1036;
    length 18.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_87_1036;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_87_1036;
    name house_0_14B_tm_0_B_14_Meter_87_1036;
    schedule_skew 970;
    Rroof 30.49;
    Rwall 14.79;
    Rfloor 9.07;
    Rdoors 3.683073e+00;
    Rwindows 1.46;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1959;
    number_of_doors 2;
    air_temperature 72.72;
    mass_temperature 72.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.50;

    object ZIPload {
        // Responsive load
        schedule_skew 970;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 970;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_87_1037;
    phases BS;
    from tn_0_B_Meter_87;
    to tm_0_B_15_Meter_87_1037;
    length 13.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_87_1037;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_87_1037;
    name house_0_15B_tm_0_B_15_Meter_87_1037;
    schedule_skew 140;
    Rroof 13.04;
    Rwall 14.52;
    Rfloor 17.00;
    Rdoors 4.024540e+00;
    Rwindows 1.05;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 761;
    number_of_doors 1;
    air_temperature 72.71;
    mass_temperature 72.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.04;

    object ZIPload {
        // Responsive load
        schedule_skew 140;
        base_power responsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 140;
        base_power unresponsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_88;
    phases AS;
    from Meter_88;
    to tn_0_A_Meter_88;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_88;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_88_1038;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_1_Meter_88_1038;
    length 14.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_88_1038;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_88_1038;
    name house_0_1A_tm_0_A_1_Meter_88_1038;
    schedule_skew 1067;
    Rroof 15.32;
    Rwall 8.96;
    Rfloor 17.79;
    Rdoors 4.940142e+00;
    Rwindows 0.99;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 573;
    number_of_doors 1;
    air_temperature 73.15;
    mass_temperature 73.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.09;

    object ZIPload {
        // Responsive load
        schedule_skew 1067;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1067;
        base_power unresponsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_88_1039;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_2_Meter_88_1039;
    length 13.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_88_1039;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_88_1039;
    name house_0_2A_tm_0_A_2_Meter_88_1039;
    schedule_skew 392;
    Rroof 30.58;
    Rwall 20.87;
    Rfloor 12.84;
    Rdoors 4.630892e+00;
    Rwindows 1.19;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2915;
    number_of_doors 3;
    air_temperature 73.51;
    mass_temperature 73.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.43;

    object ZIPload {
        // Responsive load
        schedule_skew 392;
        base_power responsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 392;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_88_1040;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_3_Meter_88_1040;
    length 16.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_88_1040;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_88_1040;
    name house_0_3A_tm_0_A_3_Meter_88_1040;
    schedule_skew 588;
    Rroof 33.38;
    Rwall 19.99;
    Rfloor 6.17;
    Rdoors 3.510626e+00;
    Rwindows 1.08;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 924;
    number_of_doors 1;
    air_temperature 75.09;
    mass_temperature 75.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.34;

    object ZIPload {
        // Responsive load
        schedule_skew 588;
        base_power responsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 588;
        base_power unresponsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_88_1041;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_4_Meter_88_1041;
    length 14.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_88_1041;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_88_1041;
    name house_0_4A_tm_0_A_4_Meter_88_1041;
    schedule_skew 552;
    Rroof 27.90;
    Rwall 7.76;
    Rfloor 9.88;
    Rdoors 4.264217e+00;
    Rwindows 1.06;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3744;
    number_of_doors 4;
    air_temperature 73.47;
    mass_temperature 73.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.71;

    object ZIPload {
        // Responsive load
        schedule_skew 552;
        base_power responsive_loads*1.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 552;
        base_power unresponsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_88_1042;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_5_Meter_88_1042;
    length 12.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_88_1042;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_88_1042;
    name house_0_5A_tm_0_A_5_Meter_88_1042;
    schedule_skew 987;
    Rroof 23.19;
    Rwall 8.49;
    Rfloor 5.89;
    Rdoors 4.171956e+00;
    Rwindows 1.16;
    airchange_per_hour 0.83;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2165;
    number_of_doors 3;
    air_temperature 74.45;
    mass_temperature 74.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.96;

    object ZIPload {
        // Responsive load
        schedule_skew 987;
        base_power responsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 987;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_88_1043;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_6_Meter_88_1043;
    length 16.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_88_1043;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_88_1043;
    name house_0_6A_tm_0_A_6_Meter_88_1043;
    schedule_skew 1027;
    Rroof 11.48;
    Rwall 21.91;
    Rfloor 11.44;
    Rdoors 4.514031e+00;
    Rwindows 2.23;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1238;
    number_of_doors 2;
    air_temperature 73.35;
    mass_temperature 73.35;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.29;

    object ZIPload {
        // Responsive load
        schedule_skew 1027;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1027;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_88_1044;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_7_Meter_88_1044;
    length 17.17;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_88_1044;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_88_1044;
    name house_0_7A_tm_0_A_7_Meter_88_1044;
    schedule_skew 273;
    Rroof 21.73;
    Rwall 7.30;
    Rfloor 4.05;
    Rdoors 4.761333e+00;
    Rwindows 0.76;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2535;
    number_of_doors 3;
    air_temperature 71.21;
    mass_temperature 71.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.05;

    object ZIPload {
        // Responsive load
        schedule_skew 273;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 273;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_88_1045;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_8_Meter_88_1045;
    length 18.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_88_1045;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_88_1045;
    name house_0_8A_tm_0_A_8_Meter_88_1045;
    schedule_skew 990;
    Rroof 16.86;
    Rwall 19.36;
    Rfloor 7.49;
    Rdoors 4.687205e+00;
    Rwindows 1.25;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1543;
    number_of_doors 2;
    air_temperature 71.13;
    mass_temperature 71.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.84;

    object ZIPload {
        // Responsive load
        schedule_skew 990;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 990;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_88_1046;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_9_Meter_88_1046;
    length 17.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_88_1046;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_88_1046;
    name house_0_9A_tm_0_A_9_Meter_88_1046;
    schedule_skew 512;
    Rroof 23.25;
    Rwall 15.57;
    Rfloor 11.75;
    Rdoors 3.377934e+00;
    Rwindows 0.77;
    airchange_per_hour 1.56;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.06;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2708;
    number_of_doors 3;
    air_temperature 74.58;
    mass_temperature 74.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.73;

    object ZIPload {
        // Responsive load
        schedule_skew 512;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 512;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_88_1047;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_10_Meter_88_1047;
    length 11.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_88_1047;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_88_1047;
    name house_0_10A_tm_0_A_10_Meter_88_1047;
    schedule_skew 670;
    Rroof 31.54;
    Rwall 19.25;
    Rfloor 4.06;
    Rdoors 3.001803e+00;
    Rwindows 1.69;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.17;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2473;
    number_of_doors 3;
    air_temperature 71.50;
    mass_temperature 71.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.40;

    object ZIPload {
        // Responsive load
        schedule_skew 670;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 670;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_88_1048;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_11_Meter_88_1048;
    length 19.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_88_1048;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_88_1048;
    name house_0_11A_tm_0_A_11_Meter_88_1048;
    schedule_skew 734;
    Rroof 25.68;
    Rwall 10.81;
    Rfloor 14.64;
    Rdoors 3.803954e+00;
    Rwindows 2.18;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2935;
    number_of_doors 3;
    air_temperature 74.06;
    mass_temperature 74.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.80;

    object ZIPload {
        // Responsive load
        schedule_skew 734;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 734;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_88_1049;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_12_Meter_88_1049;
    length 14.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_88_1049;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_88_1049;
    name house_0_12A_tm_0_A_12_Meter_88_1049;
    schedule_skew 1151;
    Rroof 29.02;
    Rwall 8.73;
    Rfloor 16.42;
    Rdoors 4.781013e+00;
    Rwindows 1.20;
