    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3305;
    number_of_doors 4;
    air_temperature 70.94;
    mass_temperature 70.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.76;

    object ZIPload {
        // Responsive load
        schedule_skew 1151;
        base_power responsive_loads*1.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1151;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_88_1050;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_13_Meter_88_1050;
    length 12.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_88_1050;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_88_1050;
    name house_0_13A_tm_0_A_13_Meter_88_1050;
    schedule_skew 1014;
    Rroof 27.34;
    Rwall 5.45;
    Rfloor 17.22;
    Rdoors 4.114176e+00;
    Rwindows 1.33;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 407;
    number_of_doors 1;
    air_temperature 72.96;
    mass_temperature 72.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.79;

    object ZIPload {
        // Responsive load
        schedule_skew 1014;
        base_power responsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1014;
        base_power unresponsive_loads*0.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_88_1051;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_14_Meter_88_1051;
    length 10.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_88_1051;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_88_1051;
    name house_0_14A_tm_0_A_14_Meter_88_1051;
    schedule_skew 1192;
    Rroof 23.42;
    Rwall 19.16;
    Rfloor 12.85;
    Rdoors 3.360920e+00;
    Rwindows 0.86;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1974;
    number_of_doors 2;
    air_temperature 72.63;
    mass_temperature 72.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.14;

    object ZIPload {
        // Responsive load
        schedule_skew 1192;
        base_power responsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1192;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_88_1052;
    phases AS;
    from tn_0_A_Meter_88;
    to tm_0_A_15_Meter_88_1052;
    length 13.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_88_1052;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_88_1052;
    name house_0_15A_tm_0_A_15_Meter_88_1052;
    schedule_skew 899;
    Rroof 33.69;
    Rwall 8.68;
    Rfloor 15.73;
    Rdoors 4.934568e+00;
    Rwindows 1.20;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 514;
    number_of_doors 1;
    air_temperature 73.50;
    mass_temperature 73.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.84;

    object ZIPload {
        // Responsive load
        schedule_skew 899;
        base_power responsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 899;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_90;
    phases BS;
    from Meter_90;
    to tn_0_B_Meter_90;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_90;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_90_1053;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_1_Meter_90_1053;
    length 19.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_90_1053;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_90_1053;
    name house_0_1B_tm_0_B_1_Meter_90_1053;
    schedule_skew 433;
    Rroof 16.74;
    Rwall 17.89;
    Rfloor 8.04;
    Rdoors 3.355313e+00;
    Rwindows 1.68;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.55;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3882;
    number_of_doors 4;
    air_temperature 74.60;
    mass_temperature 74.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.97;

    object ZIPload {
        // Responsive load
        schedule_skew 433;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 433;
        base_power unresponsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_90_1054;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_2_Meter_90_1054;
    length 10.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_90_1054;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_90_1054;
    name house_0_2B_tm_0_B_2_Meter_90_1054;
    schedule_skew 1109;
    Rroof 16.95;
    Rwall 17.43;
    Rfloor 13.81;
    Rdoors 4.340264e+00;
    Rwindows 2.21;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1749;
    number_of_doors 2;
    air_temperature 73.90;
    mass_temperature 73.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.52;

    object ZIPload {
        // Responsive load
        schedule_skew 1109;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1109;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_90_1055;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_3_Meter_90_1055;
    length 16.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_90_1055;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_90_1055;
    name house_0_3B_tm_0_B_3_Meter_90_1055;
    schedule_skew 977;
    Rroof 26.92;
    Rwall 7.04;
    Rfloor 11.38;
    Rdoors 3.101198e+00;
    Rwindows 0.79;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 743;
    number_of_doors 1;
    air_temperature 72.59;
    mass_temperature 72.59;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.82;

    object ZIPload {
        // Responsive load
        schedule_skew 977;
        base_power responsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 977;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_90_1056;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_4_Meter_90_1056;
    length 19.66;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_90_1056;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_90_1056;
    name house_0_4B_tm_0_B_4_Meter_90_1056;
    schedule_skew 156;
    Rroof 22.39;
    Rwall 13.01;
    Rfloor 8.66;
    Rdoors 3.237695e+00;
    Rwindows 1.13;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2944;
    number_of_doors 3;
    air_temperature 70.71;
    mass_temperature 70.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.61;

    object ZIPload {
        // Responsive load
        schedule_skew 156;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 156;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_90_1057;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_5_Meter_90_1057;
    length 11.29;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_90_1057;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_90_1057;
    name house_0_5B_tm_0_B_5_Meter_90_1057;
    schedule_skew 27;
    Rroof 31.29;
    Rwall 19.52;
    Rfloor 8.27;
    Rdoors 3.904139e+00;
    Rwindows 1.19;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 624;
    number_of_doors 1;
    air_temperature 70.52;
    mass_temperature 70.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.28;

    object ZIPload {
        // Responsive load
        schedule_skew 27;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 27;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_90_1058;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_6_Meter_90_1058;
    length 18.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_90_1058;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_90_1058;
    name house_0_6B_tm_0_B_6_Meter_90_1058;
    schedule_skew 985;
    Rroof 22.90;
    Rwall 19.40;
    Rfloor 6.40;
    Rdoors 3.425873e+00;
    Rwindows 1.17;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.63;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3142;
    number_of_doors 4;
    air_temperature 72.99;
    mass_temperature 72.99;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.42;

    object ZIPload {
        // Responsive load
        schedule_skew 985;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 985;
        base_power unresponsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_90_1059;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_7_Meter_90_1059;
    length 15.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_90_1059;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_90_1059;
    name house_0_7B_tm_0_B_7_Meter_90_1059;
    schedule_skew 692;
    Rroof 13.45;
    Rwall 13.36;
    Rfloor 6.17;
    Rdoors 3.869376e+00;
    Rwindows 2.11;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 694;
    number_of_doors 1;
    air_temperature 72.76;
    mass_temperature 72.76;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.59;

    object ZIPload {
        // Responsive load
        schedule_skew 692;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 692;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_90_1060;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_8_Meter_90_1060;
    length 17.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_90_1060;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_90_1060;
    name house_0_8B_tm_0_B_8_Meter_90_1060;
    schedule_skew 989;
    Rroof 13.99;
    Rwall 19.10;
    Rfloor 9.12;
    Rdoors 4.562449e+00;
    Rwindows 1.61;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3072;
    number_of_doors 4;
    air_temperature 74.11;
    mass_temperature 74.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.34;

    object ZIPload {
        // Responsive load
        schedule_skew 989;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 989;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_90_1061;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_9_Meter_90_1061;
    length 14.76;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_90_1061;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_90_1061;
    name house_0_9B_tm_0_B_9_Meter_90_1061;
    schedule_skew 329;
    Rroof 28.59;
    Rwall 19.40;
    Rfloor 10.48;
    Rdoors 4.177381e+00;
    Rwindows 0.98;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3582;
    number_of_doors 4;
    air_temperature 70.87;
    mass_temperature 70.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.66;

    object ZIPload {
        // Responsive load
        schedule_skew 329;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 329;
        base_power unresponsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_90_1062;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_10_Meter_90_1062;
    length 18.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_90_1062;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_90_1062;
    name house_0_10B_tm_0_B_10_Meter_90_1062;
    schedule_skew 204;
    Rroof 14.11;
    Rwall 21.03;
    Rfloor 5.13;
    Rdoors 3.206643e+00;
    Rwindows 2.02;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1048;
    number_of_doors 2;
    air_temperature 73.53;
    mass_temperature 73.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.07;

    object ZIPload {
        // Responsive load
        schedule_skew 204;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 204;
        base_power unresponsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_90_1063;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_11_Meter_90_1063;
    length 17.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_90_1063;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_90_1063;
    name house_0_11B_tm_0_B_11_Meter_90_1063;
    schedule_skew 989;
    Rroof 31.90;
    Rwall 9.91;
    Rfloor 15.05;
    Rdoors 3.304242e+00;
    Rwindows 1.92;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3542;
    number_of_doors 4;
    air_temperature 71.16;
    mass_temperature 71.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.57;

    object ZIPload {
        // Responsive load
        schedule_skew 989;
        base_power responsive_loads*1.40;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 989;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_90_1064;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_12_Meter_90_1064;
    length 14.64;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_90_1064;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_90_1064;
    name house_0_12B_tm_0_B_12_Meter_90_1064;
    schedule_skew 434;
    Rroof 26.18;
    Rwall 17.92;
    Rfloor 10.14;
    Rdoors 3.026551e+00;
    Rwindows 0.98;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 911;
    number_of_doors 1;
    air_temperature 73.44;
    mass_temperature 73.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.63;

    object ZIPload {
        // Responsive load
        schedule_skew 434;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 434;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_90_1065;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_13_Meter_90_1065;
    length 15.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_90_1065;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_90_1065;
    name house_0_13B_tm_0_B_13_Meter_90_1065;
    schedule_skew 617;
    Rroof 18.95;
    Rwall 20.37;
    Rfloor 6.34;
    Rdoors 3.327988e+00;
    Rwindows 0.92;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 325;
    number_of_doors 1;
    air_temperature 72.25;
    mass_temperature 72.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.53;

    object ZIPload {
        // Responsive load
        schedule_skew 617;
        base_power responsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 617;
        base_power unresponsive_loads*0.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_90_1066;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_14_Meter_90_1066;
    length 19.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_90_1066;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_90_1066;
    name house_0_14B_tm_0_B_14_Meter_90_1066;
    schedule_skew 374;
    Rroof 28.59;
    Rwall 13.33;
    Rfloor 5.62;
    Rdoors 4.576037e+00;
    Rwindows 1.65;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2508;
    number_of_doors 3;
    air_temperature 73.02;
    mass_temperature 73.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.98;

    object ZIPload {
        // Responsive load
        schedule_skew 374;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 374;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_90_1067;
    phases BS;
    from tn_0_B_Meter_90;
    to tm_0_B_15_Meter_90_1067;
    length 16.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_90_1067;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_90_1067;
    name house_0_15B_tm_0_B_15_Meter_90_1067;
    schedule_skew 1097;
    Rroof 30.87;
    Rwall 15.13;
    Rfloor 9.37;
    Rdoors 3.801860e+00;
    Rwindows 0.84;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.73;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1671;
    number_of_doors 2;
    air_temperature 74.28;
    mass_temperature 74.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.61;

    object ZIPload {
        // Responsive load
        schedule_skew 1097;
        base_power responsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1097;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_92;
    phases CS;
    from Meter_92;
    to tn_0_C_Meter_92;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_92;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_92_1068;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_1_Meter_92_1068;
    length 17.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_92_1068;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_92_1068;
    name house_0_1C_tm_0_C_1_Meter_92_1068;
    schedule_skew 1134;
    Rroof 15.42;
    Rwall 12.99;
    Rfloor 13.35;
    Rdoors 4.086081e+00;
    Rwindows 0.92;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2480;
    number_of_doors 3;
    air_temperature 72.29;
    mass_temperature 72.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.86;

    object ZIPload {
        // Responsive load
        schedule_skew 1134;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1134;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_92_1069;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_2_Meter_92_1069;
    length 19.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_92_1069;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_92_1069;
    name house_0_2C_tm_0_C_2_Meter_92_1069;
    schedule_skew 203;
    Rroof 34.18;
    Rwall 8.32;
    Rfloor 8.65;
    Rdoors 3.838590e+00;
    Rwindows 1.23;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 820;
    number_of_doors 1;
    air_temperature 72.40;
    mass_temperature 72.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.60;

    object ZIPload {
        // Responsive load
        schedule_skew 203;
        base_power responsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 203;
        base_power unresponsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_92_1070;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_3_Meter_92_1070;
    length 14.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_92_1070;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_92_1070;
    name house_0_3C_tm_0_C_3_Meter_92_1070;
    schedule_skew 700;
    Rroof 29.41;
    Rwall 19.90;
    Rfloor 13.06;
    Rdoors 4.894769e+00;
    Rwindows 2.19;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2615;
    number_of_doors 3;
    air_temperature 72.80;
    mass_temperature 72.80;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.74;

    object ZIPload {
        // Responsive load
        schedule_skew 700;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 700;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_92_1071;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_4_Meter_92_1071;
    length 10.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_92_1071;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_92_1071;
    name house_0_4C_tm_0_C_4_Meter_92_1071;
    schedule_skew 490;
    Rroof 12.76;
    Rwall 8.20;
    Rfloor 16.49;
    Rdoors 3.751364e+00;
    Rwindows 1.40;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.65;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3774;
    number_of_doors 4;
    air_temperature 72.81;
    mass_temperature 72.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.12;

    object ZIPload {
        // Responsive load
        schedule_skew 490;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 490;
        base_power unresponsive_loads*1.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_92_1072;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_5_Meter_92_1072;
    length 19.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_92_1072;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_92_1072;
    name house_0_5C_tm_0_C_5_Meter_92_1072;
    schedule_skew 585;
    Rroof 19.12;
    Rwall 16.12;
    Rfloor 12.01;
    Rdoors 3.694439e+00;
    Rwindows 1.93;
    airchange_per_hour 1.27;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3494;
    number_of_doors 4;
    air_temperature 73.47;
    mass_temperature 73.47;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.69;

    object ZIPload {
        // Responsive load
        schedule_skew 585;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 585;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_92_1073;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_6_Meter_92_1073;
    length 16.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_92_1073;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_92_1073;
    name house_0_6C_tm_0_C_6_Meter_92_1073;
    schedule_skew 818;
    Rroof 26.43;
    Rwall 19.60;
    Rfloor 16.19;
    Rdoors 4.804088e+00;
    Rwindows 1.27;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2800;
    number_of_doors 3;
    air_temperature 72.52;
    mass_temperature 72.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.29;

    object ZIPload {
        // Responsive load
        schedule_skew 818;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 818;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_92_1074;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_7_Meter_92_1074;
    length 19.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_92_1074;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_92_1074;
    name house_0_7C_tm_0_C_7_Meter_92_1074;
    schedule_skew 111;
    Rroof 31.93;
    Rwall 4.36;
    Rfloor 14.90;
    Rdoors 4.254300e+00;
    Rwindows 1.41;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.92;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 620;
    number_of_doors 1;
    air_temperature 74.24;
    mass_temperature 74.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.96;

    object ZIPload {
        // Responsive load
        schedule_skew 111;
        base_power responsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 111;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_92_1075;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_8_Meter_92_1075;
    length 19.83;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_92_1075;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_92_1075;
    name house_0_8C_tm_0_C_8_Meter_92_1075;
    schedule_skew 951;
    Rroof 23.41;
    Rwall 21.33;
    Rfloor 13.26;
    Rdoors 3.794720e+00;
    Rwindows 0.98;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2162;
    number_of_doors 3;
    air_temperature 73.24;
    mass_temperature 73.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.95;

    object ZIPload {
        // Responsive load
        schedule_skew 951;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 951;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_92_1076;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_9_Meter_92_1076;
    length 11.62;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_92_1076;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_92_1076;
    name house_0_9C_tm_0_C_9_Meter_92_1076;
    schedule_skew 1013;
    Rroof 28.30;
    Rwall 18.53;
    Rfloor 13.64;
    Rdoors 3.712261e+00;
    Rwindows 0.81;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3841;
    number_of_doors 4;
    air_temperature 72.91;
    mass_temperature 72.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.50;

    object ZIPload {
        // Responsive load
        schedule_skew 1013;
        base_power responsive_loads*1.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1013;
        base_power unresponsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_92_1077;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_10_Meter_92_1077;
    length 13.76;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_92_1077;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_92_1077;
    name house_0_10C_tm_0_C_10_Meter_92_1077;
    schedule_skew 1114;
    Rroof 27.77;
    Rwall 17.99;
    Rfloor 6.94;
    Rdoors 4.152784e+00;
    Rwindows 1.68;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2309;
    number_of_doors 3;
    air_temperature 71.02;
    mass_temperature 71.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.09;

    object ZIPload {
        // Responsive load
        schedule_skew 1114;
        base_power responsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1114;
        base_power unresponsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_92_1078;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_11_Meter_92_1078;
    length 19.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_92_1078;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_92_1078;
    name house_0_11C_tm_0_C_11_Meter_92_1078;
    schedule_skew 466;
    Rroof 28.02;
    Rwall 4.33;
    Rfloor 15.16;
    Rdoors 4.269005e+00;
    Rwindows 1.83;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1643;
    number_of_doors 2;
    air_temperature 70.63;
    mass_temperature 70.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.11;

    object ZIPload {
        // Responsive load
        schedule_skew 466;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 466;
        base_power unresponsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_92_1079;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_12_Meter_92_1079;
    length 11.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_92_1079;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_92_1079;
    name house_0_12C_tm_0_C_12_Meter_92_1079;
    schedule_skew 66;
    Rroof 27.37;
    Rwall 8.30;
    Rfloor 9.39;
    Rdoors 3.873623e+00;
    Rwindows 2.21;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3437;
    number_of_doors 4;
    air_temperature 73.65;
    mass_temperature 73.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.66;

    object ZIPload {
        // Responsive load
        schedule_skew 66;
        base_power responsive_loads*1.40;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 66;
        base_power unresponsive_loads*1.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_92_1080;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_13_Meter_92_1080;
    length 17.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_92_1080;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_92_1080;
    name house_0_13C_tm_0_C_13_Meter_92_1080;
    schedule_skew 778;
    Rroof 15.73;
    Rwall 6.21;
    Rfloor 12.22;
    Rdoors 4.563270e+00;
    Rwindows 1.62;
    airchange_per_hour 1.09;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3880;
    number_of_doors 4;
    air_temperature 72.19;
    mass_temperature 72.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.18;

    object ZIPload {
        // Responsive load
        schedule_skew 778;
        base_power responsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 778;
        base_power unresponsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_92_1081;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_14_Meter_92_1081;
    length 15.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_92_1081;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_92_1081;
    name house_0_14C_tm_0_C_14_Meter_92_1081;
    schedule_skew 564;
    Rroof 21.18;
    Rwall 12.33;
    Rfloor 11.69;
    Rdoors 3.338905e+00;
    Rwindows 1.59;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1250;
    number_of_doors 2;
    air_temperature 72.38;
    mass_temperature 72.38;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.40;

    object ZIPload {
        // Responsive load
        schedule_skew 564;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 564;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_92_1082;
    phases CS;
    from tn_0_C_Meter_92;
    to tm_0_C_15_Meter_92_1082;
    length 19.25;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_92_1082;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_92_1082;
    name house_0_15C_tm_0_C_15_Meter_92_1082;
    schedule_skew 273;
    Rroof 25.06;
    Rwall 20.75;
    Rfloor 4.73;
    Rdoors 3.725173e+00;
    Rwindows 1.74;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1392;
    number_of_doors 2;
    air_temperature 71.10;
    mass_temperature 71.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.36;

    object ZIPload {
        // Responsive load
        schedule_skew 273;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 273;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_94;
    phases AS;
    from Meter_94;
    to tn_0_A_Meter_94;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_94;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_94_1083;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_1_Meter_94_1083;
    length 15.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_94_1083;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_94_1083;
    name house_0_1A_tm_0_A_1_Meter_94_1083;
    schedule_skew 11;
    Rroof 27.96;
    Rwall 8.21;
    Rfloor 5.48;
    Rdoors 4.563145e+00;
    Rwindows 1.35;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2883;
    number_of_doors 3;
    air_temperature 74.62;
    mass_temperature 74.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.80;

    object ZIPload {
        // Responsive load
        schedule_skew 11;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 11;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_94_1084;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_2_Meter_94_1084;
    length 14.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_94_1084;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_94_1084;
    name house_0_2A_tm_0_A_2_Meter_94_1084;
    schedule_skew 707;
    Rroof 25.98;
    Rwall 21.42;
    Rfloor 10.15;
    Rdoors 4.689125e+00;
    Rwindows 0.75;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 880;
    number_of_doors 1;
    air_temperature 74.67;
    mass_temperature 74.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.66;

    object ZIPload {
        // Responsive load
        schedule_skew 707;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 707;
        base_power unresponsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_94_1085;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_3_Meter_94_1085;
    length 17.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_94_1085;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_94_1085;
    name house_0_3A_tm_0_A_3_Meter_94_1085;
    schedule_skew 1069;
    Rroof 32.69;
    Rwall 8.01;
    Rfloor 7.06;
    Rdoors 3.918990e+00;
    Rwindows 1.00;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2144;
    number_of_doors 3;
    air_temperature 72.14;
    mass_temperature 72.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.55;

    object ZIPload {
        // Responsive load
        schedule_skew 1069;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1069;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_94_1086;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_4_Meter_94_1086;
    length 13.49;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_94_1086;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_94_1086;
    name house_0_4A_tm_0_A_4_Meter_94_1086;
    schedule_skew 902;
    Rroof 12.34;
    Rwall 17.32;
    Rfloor 17.63;
    Rdoors 3.531717e+00;
    Rwindows 0.94;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2227;
    number_of_doors 3;
    air_temperature 73.05;
    mass_temperature 73.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.61;

    object ZIPload {
        // Responsive load
        schedule_skew 902;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 902;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_94_1087;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_5_Meter_94_1087;
    length 17.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_94_1087;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_94_1087;
    name house_0_5A_tm_0_A_5_Meter_94_1087;
    schedule_skew 1195;
    Rroof 14.65;
    Rwall 11.37;
    Rfloor 16.95;
    Rdoors 4.230218e+00;
    Rwindows 1.50;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3213;
    number_of_doors 4;
    air_temperature 71.92;
    mass_temperature 71.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.42;

    object ZIPload {
        // Responsive load
        schedule_skew 1195;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1195;
        base_power unresponsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_94_1088;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_6_Meter_94_1088;
    length 16.24;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_94_1088;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_94_1088;
    name house_0_6A_tm_0_A_6_Meter_94_1088;
    schedule_skew 255;
    Rroof 24.56;
    Rwall 6.49;
    Rfloor 17.37;
    Rdoors 4.435390e+00;
    Rwindows 0.94;
    airchange_per_hour 1.12;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 755;
    number_of_doors 1;
    air_temperature 71.07;
    mass_temperature 71.07;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.38;

    object ZIPload {
        // Responsive load
        schedule_skew 255;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 255;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_94_1089;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_7_Meter_94_1089;
    length 11.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_94_1089;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_94_1089;
    name house_0_7A_tm_0_A_7_Meter_94_1089;
    schedule_skew 382;
    Rroof 21.20;
    Rwall 16.56;
    Rfloor 6.86;
    Rdoors 4.871992e+00;
    Rwindows 1.60;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 804;
    number_of_doors 1;
    air_temperature 72.55;
    mass_temperature 72.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.81;

    object ZIPload {
        // Responsive load
        schedule_skew 382;
        base_power responsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 382;
        base_power unresponsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_94_1090;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_8_Meter_94_1090;
    length 14.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_94_1090;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_94_1090;
    name house_0_8A_tm_0_A_8_Meter_94_1090;
    schedule_skew 86;
    Rroof 24.98;
    Rwall 18.51;
    Rfloor 11.66;
    Rdoors 4.513151e+00;
    Rwindows 1.22;
    airchange_per_hour 1.41;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3863;
    number_of_doors 4;
    air_temperature 72.87;
    mass_temperature 72.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.76;

    object ZIPload {
        // Responsive load
        schedule_skew 86;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 86;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_94_1091;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_9_Meter_94_1091;
    length 14.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_94_1091;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_94_1091;
    name house_0_9A_tm_0_A_9_Meter_94_1091;
    schedule_skew 555;
    Rroof 28.57;
    Rwall 12.19;
    Rfloor 7.13;
    Rdoors 4.450904e+00;
    Rwindows 0.90;
    airchange_per_hour 0.99;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3494;
    number_of_doors 4;
    air_temperature 70.63;
    mass_temperature 70.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.02;

    object ZIPload {
        // Responsive load
        schedule_skew 555;
        base_power responsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 555;
        base_power unresponsive_loads*1.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_94_1092;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_10_Meter_94_1092;
    length 19.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_94_1092;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_94_1092;
    name house_0_10A_tm_0_A_10_Meter_94_1092;
    schedule_skew 347;
    Rroof 14.32;
    Rwall 18.69;
    Rfloor 15.70;
    Rdoors 4.422662e+00;
    Rwindows 1.26;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.03;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1302;
    number_of_doors 2;
    air_temperature 71.06;
    mass_temperature 71.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.60;

    object ZIPload {
        // Responsive load
        schedule_skew 347;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 347;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_94_1093;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_11_Meter_94_1093;
    length 18.00;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_94_1093;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_94_1093;
    name house_0_11A_tm_0_A_11_Meter_94_1093;
    schedule_skew 271;
    Rroof 14.65;
    Rwall 13.78;
    Rfloor 12.33;
    Rdoors 4.596202e+00;
    Rwindows 2.11;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3826;
    number_of_doors 4;
    air_temperature 73.04;
    mass_temperature 73.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.81;

    object ZIPload {
        // Responsive load
        schedule_skew 271;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 271;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_94_1094;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_12_Meter_94_1094;
    length 11.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_94_1094;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_94_1094;
    name house_0_12A_tm_0_A_12_Meter_94_1094;
    schedule_skew 471;
    Rroof 33.52;
    Rwall 16.36;
    Rfloor 8.45;
    Rdoors 3.588332e+00;
    Rwindows 1.86;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1978;
    number_of_doors 2;
    air_temperature 72.30;
    mass_temperature 72.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.59;

    object ZIPload {
        // Responsive load
        schedule_skew 471;
        base_power responsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 471;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_94_1095;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_13_Meter_94_1095;
    length 17.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_94_1095;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_94_1095;
    name house_0_13A_tm_0_A_13_Meter_94_1095;
    schedule_skew 1169;
    Rroof 23.52;
    Rwall 21.84;
    Rfloor 16.57;
    Rdoors 3.168796e+00;
    Rwindows 0.85;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3879;
    number_of_doors 4;
    air_temperature 71.19;
    mass_temperature 71.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.70;

    object ZIPload {
        // Responsive load
        schedule_skew 1169;
        base_power responsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1169;
        base_power unresponsive_loads*1.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_94_1096;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_14_Meter_94_1096;
    length 12.60;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_94_1096;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_94_1096;
    name house_0_14A_tm_0_A_14_Meter_94_1096;
    schedule_skew 241;
    Rroof 27.55;
    Rwall 20.52;
    Rfloor 5.92;
    Rdoors 4.127445e+00;
    Rwindows 1.33;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.02;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2503;
    number_of_doors 3;
    air_temperature 70.34;
    mass_temperature 70.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.22;

    object ZIPload {
        // Responsive load
        schedule_skew 241;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 241;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_94_1097;
    phases AS;
    from tn_0_A_Meter_94;
    to tm_0_A_15_Meter_94_1097;
    length 11.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_94_1097;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_94_1097;
    name house_0_15A_tm_0_A_15_Meter_94_1097;
    schedule_skew 683;
    Rroof 18.67;
    Rwall 12.44;
    Rfloor 14.28;
    Rdoors 4.130401e+00;
    Rwindows 1.51;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1807;
    number_of_doors 2;
    air_temperature 70.43;
    mass_temperature 70.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.19;

    object ZIPload {
        // Responsive load
        schedule_skew 683;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 683;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_95;
    phases BS;
    from Meter_95;
    to tn_0_B_Meter_95;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_95;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_95_1098;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_1_Meter_95_1098;
    length 11.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_95_1098;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_95_1098;
    name house_0_1B_tm_0_B_1_Meter_95_1098;
    schedule_skew 605;
    Rroof 13.90;
    Rwall 4.92;
    Rfloor 8.33;
    Rdoors 3.130797e+00;
    Rwindows 1.13;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3282;
    number_of_doors 4;
    air_temperature 71.74;
    mass_temperature 71.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.61;

    object ZIPload {
        // Responsive load
        schedule_skew 605;
        base_power responsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 605;
        base_power unresponsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_95_1099;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_2_Meter_95_1099;
    length 18.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_95_1099;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_95_1099;
    name house_0_2B_tm_0_B_2_Meter_95_1099;
    schedule_skew 620;
    Rroof 16.17;
    Rwall 8.26;
    Rfloor 5.40;
    Rdoors 4.105917e+00;
    Rwindows 1.41;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2459;
    number_of_doors 3;
    air_temperature 74.66;
    mass_temperature 74.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.97;

    object ZIPload {
        // Responsive load
        schedule_skew 620;
        base_power responsive_loads*1.31;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 620;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_95_1100;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_3_Meter_95_1100;
    length 11.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_95_1100;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_95_1100;
    name house_0_3B_tm_0_B_3_Meter_95_1100;
    schedule_skew 493;
    Rroof 23.21;
    Rwall 9.23;
    Rfloor 4.55;
    Rdoors 4.570534e+00;
    Rwindows 1.91;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 548;
    number_of_doors 1;
    air_temperature 70.93;
    mass_temperature 70.93;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.41;

    object ZIPload {
        // Responsive load
        schedule_skew 493;
        base_power responsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 493;
        base_power unresponsive_loads*0.69;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_95_1101;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_4_Meter_95_1101;
    length 11.94;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_95_1101;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_95_1101;
    name house_0_4B_tm_0_B_4_Meter_95_1101;
    schedule_skew 706;
    Rroof 12.11;
    Rwall 8.39;
    Rfloor 8.62;
    Rdoors 3.050039e+00;
    Rwindows 1.57;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.35;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3418;
    number_of_doors 4;
    air_temperature 75.46;
    mass_temperature 75.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.72;

    object ZIPload {
        // Responsive load
        schedule_skew 706;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 706;
        base_power unresponsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_95_1102;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_5_Meter_95_1102;
    length 15.97;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_95_1102;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_95_1102;
    name house_0_5B_tm_0_B_5_Meter_95_1102;
    schedule_skew 678;
    Rroof 29.52;
    Rwall 11.33;
    Rfloor 7.99;
    Rdoors 4.645591e+00;
    Rwindows 1.10;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 655;
    number_of_doors 1;
    air_temperature 72.40;
    mass_temperature 72.40;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.25;

    object ZIPload {
        // Responsive load
        schedule_skew 678;
        base_power responsive_loads*0.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 678;
        base_power unresponsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_95_1103;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_6_Meter_95_1103;
    length 11.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_95_1103;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_95_1103;
    name house_0_6B_tm_0_B_6_Meter_95_1103;
    schedule_skew 1170;
    Rroof 22.67;
    Rwall 4.32;
    Rfloor 4.13;
    Rdoors 4.772821e+00;
    Rwindows 1.21;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2682;
    number_of_doors 3;
    air_temperature 73.06;
    mass_temperature 73.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.65;

    object ZIPload {
        // Responsive load
        schedule_skew 1170;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1170;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_95_1104;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_7_Meter_95_1104;
    length 19.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_95_1104;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_95_1104;
    name house_0_7B_tm_0_B_7_Meter_95_1104;
    schedule_skew 580;
    Rroof 27.24;
    Rwall 12.33;
    Rfloor 17.95;
    Rdoors 4.089210e+00;
    Rwindows 0.77;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 386;
    number_of_doors 1;
    air_temperature 73.91;
    mass_temperature 73.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.48;

    object ZIPload {
        // Responsive load
        schedule_skew 580;
        base_power responsive_loads*0.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 580;
        base_power unresponsive_loads*0.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_95_1105;
    phases BS;
    from tn_0_B_Meter_95;
    to tm_0_B_8_Meter_95_1105;
    length 14.87;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_95_1105;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_95_1105;
    name house_0_8B_tm_0_B_8_Meter_95_1105;
    schedule_skew 308;
    Rroof 25.55;
    Rwall 12.84;
    Rfloor 9.73;
    Rdoors 4.021286e+00;
    Rwindows 0.79;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1877;
    number_of_doors 2;
    air_temperature 73.65;
    mass_temperature 73.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.85;

    object ZIPload {
        // Responsive load
        schedule_skew 308;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 308;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_96;
    phases BS;
    from Meter_96;
    to tn_0_B_Meter_96;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_96;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_96_1106;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_1_Meter_96_1106;
    length 17.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_96_1106;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_96_1106;
    name house_0_1B_tm_0_B_1_Meter_96_1106;
    schedule_skew 735;
    Rroof 14.94;
    Rwall 15.46;
    Rfloor 15.68;
    Rdoors 4.710117e+00;
    Rwindows 0.91;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.23;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3838;
    number_of_doors 4;
    air_temperature 72.29;
    mass_temperature 72.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.02;

    object ZIPload {
        // Responsive load
        schedule_skew 735;
        base_power responsive_loads*1.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 735;
        base_power unresponsive_loads*1.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_96_1107;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_2_Meter_96_1107;
    length 18.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_96_1107;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_96_1107;
    name house_0_2B_tm_0_B_2_Meter_96_1107;
    schedule_skew 3;
    Rroof 14.27;
    Rwall 21.98;
    Rfloor 8.80;
    Rdoors 3.233310e+00;
    Rwindows 1.24;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.36;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3434;
    number_of_doors 4;
    air_temperature 70.52;
    mass_temperature 70.52;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.18;

    object ZIPload {
        // Responsive load
        schedule_skew 3;
        base_power responsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 3;
        base_power unresponsive_loads*1.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_96_1108;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_3_Meter_96_1108;
    length 18.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_96_1108;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_96_1108;
    name house_0_3B_tm_0_B_3_Meter_96_1108;
    schedule_skew 393;
    Rroof 14.51;
    Rwall 17.84;
    Rfloor 9.58;
    Rdoors 3.475027e+00;
    Rwindows 1.79;
    airchange_per_hour 1.51;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.16;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1119;
    number_of_doors 2;
    air_temperature 73.67;
    mass_temperature 73.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.36;

    object ZIPload {
        // Responsive load
        schedule_skew 393;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 393;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_96_1109;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_4_Meter_96_1109;
    length 11.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_96_1109;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_96_1109;
    name house_0_4B_tm_0_B_4_Meter_96_1109;
    schedule_skew 462;
    Rroof 32.96;
    Rwall 20.31;
    Rfloor 16.48;
    Rdoors 4.760451e+00;
    Rwindows 1.51;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 619;
    number_of_doors 1;
    air_temperature 74.65;
    mass_temperature 74.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.99;

    object ZIPload {
        // Responsive load
        schedule_skew 462;
        base_power responsive_loads*0.53;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 462;
        base_power unresponsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_96_1110;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_5_Meter_96_1110;
    length 14.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_96_1110;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_96_1110;
    name house_0_5B_tm_0_B_5_Meter_96_1110;
    schedule_skew 723;
    Rroof 22.83;
    Rwall 19.91;
    Rfloor 14.62;
    Rdoors 4.168836e+00;
    Rwindows 2.16;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3049;
    number_of_doors 4;
    air_temperature 72.82;
    mass_temperature 72.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.90;

    object ZIPload {
        // Responsive load
        schedule_skew 723;
        base_power responsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 723;
        base_power unresponsive_loads*1.44;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_96_1111;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_6_Meter_96_1111;
    length 16.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_96_1111;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_96_1111;
    name house_0_6B_tm_0_B_6_Meter_96_1111;
    schedule_skew 134;
    Rroof 29.61;
    Rwall 16.02;
    Rfloor 15.02;
    Rdoors 3.246179e+00;
    Rwindows 1.87;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.45;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2372;
    number_of_doors 3;
    air_temperature 75.02;
    mass_temperature 75.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.11;

    object ZIPload {
        // Responsive load
        schedule_skew 134;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 134;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_96_1112;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_7_Meter_96_1112;
    length 17.59;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_96_1112;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_96_1112;
    name house_0_7B_tm_0_B_7_Meter_96_1112;
    schedule_skew 697;
    Rroof 12.07;
    Rwall 5.40;
    Rfloor 14.40;
    Rdoors 4.247433e+00;
    Rwindows 1.46;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.27;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2061;
    number_of_doors 3;
    air_temperature 73.26;
    mass_temperature 73.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.51;

    object ZIPload {
        // Responsive load
        schedule_skew 697;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 697;
        base_power unresponsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_96_1113;
    phases BS;
    from tn_0_B_Meter_96;
    to tm_0_B_8_Meter_96_1113;
    length 16.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_96_1113;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_96_1113;
    name house_0_8B_tm_0_B_8_Meter_96_1113;
    schedule_skew 993;
    Rroof 14.40;
    Rwall 18.55;
    Rfloor 4.73;
    Rdoors 3.480336e+00;
    Rwindows 1.44;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.42;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3263;
    number_of_doors 4;
    air_temperature 73.20;
    mass_temperature 73.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.87;

    object ZIPload {
        // Responsive load
        schedule_skew 993;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 993;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_98;
    phases AS;
    from Meter_98;
    to tn_0_A_Meter_98;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_98;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_98_1114;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_1_Meter_98_1114;
    length 11.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_98_1114;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_98_1114;
    name house_0_1A_tm_0_A_1_Meter_98_1114;
    schedule_skew 528;
    Rroof 21.45;
    Rwall 5.43;
    Rfloor 4.46;
    Rdoors 4.755183e+00;
    Rwindows 2.17;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1980;
    number_of_doors 2;
    air_temperature 72.86;
    mass_temperature 72.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.50;

    object ZIPload {
        // Responsive load
        schedule_skew 528;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 528;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_98_1115;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_2_Meter_98_1115;
    length 13.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_98_1115;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_98_1115;
    name house_0_2A_tm_0_A_2_Meter_98_1115;
    schedule_skew 1094;
    Rroof 19.97;
    Rwall 4.34;
    Rfloor 5.27;
    Rdoors 4.879644e+00;
    Rwindows 1.76;
    airchange_per_hour 1.14;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.77;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2058;
    number_of_doors 3;
    air_temperature 74.15;
    mass_temperature 74.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.79;

    object ZIPload {
        // Responsive load
        schedule_skew 1094;
        base_power responsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1094;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_98_1116;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_3_Meter_98_1116;
    length 10.42;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_98_1116;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_98_1116;
    name house_0_3A_tm_0_A_3_Meter_98_1116;
    schedule_skew 1186;
    Rroof 23.95;
    Rwall 17.34;
    Rfloor 4.82;
    Rdoors 4.952997e+00;
    Rwindows 1.73;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1086;
    number_of_doors 2;
    air_temperature 74.54;
    mass_temperature 74.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.01;

    object ZIPload {
        // Responsive load
        schedule_skew 1186;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1186;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_98_1117;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_4_Meter_98_1117;
    length 14.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_98_1117;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_98_1117;
    name house_0_4A_tm_0_A_4_Meter_98_1117;
    schedule_skew 505;
    Rroof 18.00;
    Rwall 13.95;
    Rfloor 11.63;
    Rdoors 3.877521e+00;
    Rwindows 1.70;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2556;
    number_of_doors 3;
    air_temperature 73.11;
    mass_temperature 73.11;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.56;

    object ZIPload {
        // Responsive load
        schedule_skew 505;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 505;
        base_power unresponsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_98_1118;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_5_Meter_98_1118;
    length 14.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_98_1118;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_98_1118;
    name house_0_5A_tm_0_A_5_Meter_98_1118;
    schedule_skew 398;
    Rroof 29.75;
    Rwall 7.55;
    Rfloor 7.61;
    Rdoors 3.441158e+00;
    Rwindows 1.22;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2334;
    number_of_doors 3;
    air_temperature 72.67;
    mass_temperature 72.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.33;

    object ZIPload {
        // Responsive load
        schedule_skew 398;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 398;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_98_1119;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_6_Meter_98_1119;
    length 13.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_98_1119;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_98_1119;
    name house_0_6A_tm_0_A_6_Meter_98_1119;
    schedule_skew 54;
    Rroof 19.06;
    Rwall 13.75;
    Rfloor 5.18;
    Rdoors 4.430944e+00;
    Rwindows 0.83;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2895;
    number_of_doors 3;
    air_temperature 71.72;
    mass_temperature 71.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.89;

    object ZIPload {
        // Responsive load
        schedule_skew 54;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 54;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_98_1120;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_7_Meter_98_1120;
    length 18.55;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_98_1120;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_98_1120;
    name house_0_7A_tm_0_A_7_Meter_98_1120;
    schedule_skew 332;
    Rroof 34.95;
    Rwall 10.84;
    Rfloor 6.51;
    Rdoors 4.627032e+00;
    Rwindows 2.22;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2429;
    number_of_doors 3;
    air_temperature 74.35;
    mass_temperature 74.35;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.81;

    object ZIPload {
        // Responsive load
        schedule_skew 332;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 332;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_98_1121;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_8_Meter_98_1121;
    length 11.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_98_1121;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_98_1121;
    name house_0_8A_tm_0_A_8_Meter_98_1121;
    schedule_skew 263;
    Rroof 21.35;
    Rwall 7.23;
    Rfloor 15.20;
    Rdoors 4.502977e+00;
    Rwindows 1.41;
    airchange_per_hour 1.60;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2085;
    number_of_doors 3;
    air_temperature 70.23;
    mass_temperature 70.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.22;

    object ZIPload {
        // Responsive load
        schedule_skew 263;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 263;
        base_power unresponsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_98_1122;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_9_Meter_98_1122;
    length 19.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_98_1122;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_98_1122;
    name house_0_9A_tm_0_A_9_Meter_98_1122;
    schedule_skew 132;
    Rroof 26.76;
    Rwall 16.65;
    Rfloor 8.65;
    Rdoors 4.167716e+00;
    Rwindows 1.76;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1628;
    number_of_doors 2;
    air_temperature 71.77;
    mass_temperature 71.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.74;

    object ZIPload {
        // Responsive load
        schedule_skew 132;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 132;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_98_1123;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_10_Meter_98_1123;
    length 16.78;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_98_1123;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_98_1123;
    name house_0_10A_tm_0_A_10_Meter_98_1123;
    schedule_skew 21;
    Rroof 11.32;
    Rwall 13.88;
    Rfloor 10.21;
    Rdoors 3.251920e+00;
    Rwindows 1.27;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3635;
    number_of_doors 4;
    air_temperature 72.53;
    mass_temperature 72.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.69;

    object ZIPload {
        // Responsive load
        schedule_skew 21;
        base_power responsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 21;
        base_power unresponsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_98_1124;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_11_Meter_98_1124;
    length 15.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_98_1124;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_98_1124;
    name house_0_11A_tm_0_A_11_Meter_98_1124;
    schedule_skew 232;
    Rroof 15.80;
    Rwall 20.07;
    Rfloor 6.92;
    Rdoors 3.395969e+00;
    Rwindows 1.59;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1299;
    number_of_doors 2;
    air_temperature 73.06;
    mass_temperature 73.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.41;

    object ZIPload {
        // Responsive load
        schedule_skew 232;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 232;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_98_1125;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_12_Meter_98_1125;
    length 16.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_98_1125;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_98_1125;
    name house_0_12A_tm_0_A_12_Meter_98_1125;
    schedule_skew 513;
    Rroof 19.52;
    Rwall 10.78;
    Rfloor 10.54;
    Rdoors 3.629574e+00;
    Rwindows 2.10;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2599;
    number_of_doors 3;
    air_temperature 71.56;
    mass_temperature 71.56;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.68;

    object ZIPload {
        // Responsive load
        schedule_skew 513;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 513;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_98_1126;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_13_Meter_98_1126;
    length 16.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_98_1126;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_98_1126;
    name house_0_13A_tm_0_A_13_Meter_98_1126;
    schedule_skew 238;
    Rroof 11.74;
    Rwall 19.05;
    Rfloor 15.21;
    Rdoors 4.717300e+00;
    Rwindows 0.78;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.92;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2238;
    number_of_doors 3;
    air_temperature 72.81;
    mass_temperature 72.81;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.43;

    object ZIPload {
        // Responsive load
        schedule_skew 238;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 238;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_98_1127;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_14_Meter_98_1127;
    length 11.52;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_98_1127;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_98_1127;
    name house_0_14A_tm_0_A_14_Meter_98_1127;
    schedule_skew 13;
    Rroof 30.78;
    Rwall 10.59;
    Rfloor 9.36;
    Rdoors 3.016484e+00;
    Rwindows 1.33;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1937;
    number_of_doors 2;
    air_temperature 72.98;
    mass_temperature 72.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.72;

    object ZIPload {
        // Responsive load
        schedule_skew 13;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 13;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_98_1128;
    phases AS;
    from tn_0_A_Meter_98;
    to tm_0_A_15_Meter_98_1128;
    length 13.73;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_98_1128;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_98_1128;
    name house_0_15A_tm_0_A_15_Meter_98_1128;
    schedule_skew 847;
    Rroof 19.16;
    Rwall 18.35;
    Rfloor 8.42;
    Rdoors 3.839781e+00;
    Rwindows 2.04;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2487;
    number_of_doors 3;
    air_temperature 73.97;
    mass_temperature 73.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.42;

    object ZIPload {
        // Responsive load
        schedule_skew 847;
        base_power responsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 847;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_99;
    phases BS;
    from Meter_99;
    to tn_0_B_Meter_99;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_99;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_99_1129;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_1_Meter_99_1129;
    length 13.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_99_1129;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_99_1129;
    name house_0_1B_tm_0_B_1_Meter_99_1129;
    schedule_skew 735;
    Rroof 23.85;
    Rwall 17.93;
    Rfloor 16.59;
    Rdoors 4.830029e+00;
    Rwindows 1.35;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 545;
    number_of_doors 1;
    air_temperature 71.48;
    mass_temperature 71.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.05;

    object ZIPload {
        // Responsive load
        schedule_skew 735;
        base_power responsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 735;
        base_power unresponsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_99_1130;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_2_Meter_99_1130;
    length 10.22;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_99_1130;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_99_1130;
    name house_0_2B_tm_0_B_2_Meter_99_1130;
    schedule_skew 1058;
    Rroof 23.14;
    Rwall 17.77;
    Rfloor 10.88;
    Rdoors 3.938539e+00;
    Rwindows 1.20;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1529;
    number_of_doors 2;
    air_temperature 72.13;
    mass_temperature 72.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.80;

    object ZIPload {
        // Responsive load
        schedule_skew 1058;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1058;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_99_1131;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_3_Meter_99_1131;
    length 16.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_99_1131;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_99_1131;
    name house_0_3B_tm_0_B_3_Meter_99_1131;
    schedule_skew 93;
    Rroof 20.80;
    Rwall 17.37;
    Rfloor 11.85;
    Rdoors 4.805517e+00;
    Rwindows 1.63;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3514;
    number_of_doors 4;
    air_temperature 72.13;
    mass_temperature 72.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.81;

    object ZIPload {
        // Responsive load
        schedule_skew 93;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 93;
        base_power unresponsive_loads*1.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_99_1132;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_4_Meter_99_1132;
    length 13.47;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_99_1132;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_99_1132;
    name house_0_4B_tm_0_B_4_Meter_99_1132;
    schedule_skew 399;
    Rroof 14.57;
    Rwall 19.78;
    Rfloor 11.28;
    Rdoors 4.774788e+00;
    Rwindows 1.60;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3537;
    number_of_doors 4;
    air_temperature 74.85;
    mass_temperature 74.85;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.34;

    object ZIPload {
        // Responsive load
        schedule_skew 399;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 399;
        base_power unresponsive_loads*1.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_99_1133;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_5_Meter_99_1133;
    length 17.10;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_99_1133;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_99_1133;
    name house_0_5B_tm_0_B_5_Meter_99_1133;
    schedule_skew 148;
    Rroof 17.68;
    Rwall 10.02;
    Rfloor 4.17;
    Rdoors 3.699502e+00;
    Rwindows 0.81;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3382;
    number_of_doors 4;
    air_temperature 71.16;
    mass_temperature 71.16;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.34;

    object ZIPload {
        // Responsive load
        schedule_skew 148;
        base_power responsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 148;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_99_1134;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_6_Meter_99_1134;
    length 17.82;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_99_1134;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_99_1134;
    name house_0_6B_tm_0_B_6_Meter_99_1134;
    schedule_skew 853;
    Rroof 12.19;
    Rwall 7.28;
    Rfloor 12.47;
    Rdoors 4.333135e+00;
    Rwindows 1.10;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2365;
    number_of_doors 3;
    air_temperature 72.10;
    mass_temperature 72.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.01;

    object ZIPload {
        // Responsive load
        schedule_skew 853;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 853;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_99_1135;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_7_Meter_99_1135;
    length 12.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_99_1135;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_99_1135;
    name house_0_7B_tm_0_B_7_Meter_99_1135;
    schedule_skew 20;
    Rroof 34.65;
    Rwall 21.95;
    Rfloor 10.48;
    Rdoors 3.388524e+00;
    Rwindows 1.32;
    airchange_per_hour 1.18;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.86;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3294;
    number_of_doors 4;
    air_temperature 71.45;
    mass_temperature 71.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.84;

    object ZIPload {
        // Responsive load
        schedule_skew 20;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 20;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_99_1136;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_8_Meter_99_1136;
    length 14.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_99_1136;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_99_1136;
    name house_0_8B_tm_0_B_8_Meter_99_1136;
    schedule_skew 926;
    Rroof 30.41;
    Rwall 13.51;
    Rfloor 15.55;
    Rdoors 4.469563e+00;
    Rwindows 1.57;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1833;
    number_of_doors 2;
    air_temperature 72.71;
    mass_temperature 72.71;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.29;

    object ZIPload {
        // Responsive load
        schedule_skew 926;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 926;
        base_power unresponsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_99_1137;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_9_Meter_99_1137;
    length 10.87;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_99_1137;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_99_1137;
    name house_0_9B_tm_0_B_9_Meter_99_1137;
    schedule_skew 623;
    Rroof 28.46;
    Rwall 10.80;
    Rfloor 15.16;
    Rdoors 4.743041e+00;
    Rwindows 2.05;
    airchange_per_hour 1.58;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1183;
    number_of_doors 2;
    air_temperature 73.04;
    mass_temperature 73.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.00;

    object ZIPload {
        // Responsive load
        schedule_skew 623;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 623;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_99_1138;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_10_Meter_99_1138;
    length 11.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_99_1138;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_99_1138;
    name house_0_10B_tm_0_B_10_Meter_99_1138;
    schedule_skew 877;
    Rroof 16.41;
    Rwall 19.46;
    Rfloor 11.36;
    Rdoors 4.712517e+00;
    Rwindows 1.26;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.12;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2523;
    number_of_doors 3;
    air_temperature 75.12;
    mass_temperature 75.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.34;

    object ZIPload {
        // Responsive load
        schedule_skew 877;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 877;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_99_1139;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_11_Meter_99_1139;
    length 18.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_99_1139;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_99_1139;
    name house_0_11B_tm_0_B_11_Meter_99_1139;
    schedule_skew 305;
    Rroof 16.20;
    Rwall 9.53;
    Rfloor 4.92;
    Rdoors 3.675233e+00;
    Rwindows 1.27;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3048;
    number_of_doors 4;
    air_temperature 71.92;
    mass_temperature 71.92;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.00;

    object ZIPload {
        // Responsive load
        schedule_skew 305;
        base_power responsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 305;
        base_power unresponsive_loads*1.17;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_99_1140;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_12_Meter_99_1140;
    length 10.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_99_1140;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_99_1140;
    name house_0_12B_tm_0_B_12_Meter_99_1140;
    schedule_skew 588;
    Rroof 34.72;
    Rwall 18.69;
    Rfloor 12.00;
    Rdoors 4.060905e+00;
    Rwindows 1.48;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3422;
    number_of_doors 4;
    air_temperature 74.19;
    mass_temperature 74.19;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.09;

    object ZIPload {
        // Responsive load
        schedule_skew 588;
        base_power responsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 588;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_99_1141;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_13_Meter_99_1141;
    length 11.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_99_1141;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_99_1141;
    name house_0_13B_tm_0_B_13_Meter_99_1141;
    schedule_skew 321;
    Rroof 30.10;
    Rwall 20.90;
    Rfloor 7.99;
    Rdoors 3.537439e+00;
    Rwindows 2.03;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.09;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3467;
    number_of_doors 4;
    air_temperature 70.84;
    mass_temperature 70.84;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.58;

    object ZIPload {
        // Responsive load
        schedule_skew 321;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 321;
        base_power unresponsive_loads*1.45;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_99_1142;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_14_Meter_99_1142;
    length 12.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_99_1142;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_99_1142;
    name house_0_14B_tm_0_B_14_Meter_99_1142;
    schedule_skew 972;
    Rroof 34.41;
    Rwall 17.03;
    Rfloor 11.34;
    Rdoors 4.704052e+00;
    Rwindows 1.46;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1943;
    number_of_doors 2;
    air_temperature 72.44;
    mass_temperature 72.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.89;

    object ZIPload {
        // Responsive load
        schedule_skew 972;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 972;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_99_1143;
    phases BS;
    from tn_0_B_Meter_99;
    to tm_0_B_15_Meter_99_1143;
    length 14.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_99_1143;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_99_1143;
    name house_0_15B_tm_0_B_15_Meter_99_1143;
    schedule_skew 940;
    Rroof 27.28;
    Rwall 12.34;
    Rfloor 7.05;
    Rdoors 4.978335e+00;
    Rwindows 1.15;
    airchange_per_hour 1.15;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 898;
    number_of_doors 1;
    air_temperature 74.90;
    mass_temperature 74.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.65;

    object ZIPload {
        // Responsive load
        schedule_skew 940;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 940;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_100;
    phases CS;
    from Meter_100;
    to tn_0_C_Meter_100;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_100;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_100_1144;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_1_Meter_100_1144;
    length 18.96;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_100_1144;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_100_1144;
    name house_0_1C_tm_0_C_1_Meter_100_1144;
    schedule_skew 610;
    Rroof 31.65;
    Rwall 10.56;
    Rfloor 9.01;
    Rdoors 4.722651e+00;
    Rwindows 1.94;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.00;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1261;
    number_of_doors 2;
    air_temperature 70.95;
    mass_temperature 70.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.65;

    object ZIPload {
        // Responsive load
        schedule_skew 610;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 610;
        base_power unresponsive_loads*0.82;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_100_1145;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_2_Meter_100_1145;
    length 13.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_100_1145;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_100_1145;
    name house_0_2C_tm_0_C_2_Meter_100_1145;
    schedule_skew 836;
    Rroof 17.56;
    Rwall 5.20;
    Rfloor 11.85;
    Rdoors 4.206013e+00;
    Rwindows 1.59;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 948;
    number_of_doors 1;
    air_temperature 75.05;
    mass_temperature 75.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.47;

    object ZIPload {
        // Responsive load
        schedule_skew 836;
        base_power responsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 836;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_100_1146;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_3_Meter_100_1146;
    length 18.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_100_1146;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_100_1146;
    name house_0_3C_tm_0_C_3_Meter_100_1146;
    schedule_skew 980;
    Rroof 18.61;
    Rwall 18.06;
    Rfloor 16.89;
    Rdoors 3.999688e+00;
    Rwindows 1.44;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3070;
    number_of_doors 4;
    air_temperature 72.14;
    mass_temperature 72.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.58;

    object ZIPload {
        // Responsive load
        schedule_skew 980;
        base_power responsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 980;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_100_1147;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_4_Meter_100_1147;
    length 11.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_100_1147;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_100_1147;
    name house_0_4C_tm_0_C_4_Meter_100_1147;
    schedule_skew 357;
    Rroof 18.65;
    Rwall 16.45;
    Rfloor 14.46;
    Rdoors 4.101328e+00;
    Rwindows 1.60;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 511;
    number_of_doors 1;
    air_temperature 71.74;
    mass_temperature 71.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.75;

    object ZIPload {
        // Responsive load
        schedule_skew 357;
        base_power responsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 357;
        base_power unresponsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_100_1148;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_5_Meter_100_1148;
    length 18.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_100_1148;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_100_1148;
    name house_0_5C_tm_0_C_5_Meter_100_1148;
    schedule_skew 1179;
    Rroof 24.26;
    Rwall 21.08;
    Rfloor 12.63;
    Rdoors 3.364419e+00;
    Rwindows 2.08;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3795;
    number_of_doors 4;
    air_temperature 73.65;
    mass_temperature 73.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.77;

    object ZIPload {
        // Responsive load
        schedule_skew 1179;
        base_power responsive_loads*1.40;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1179;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_100_1149;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_6_Meter_100_1149;
    length 15.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_100_1149;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_100_1149;
    name house_0_6C_tm_0_C_6_Meter_100_1149;
    schedule_skew 80;
    Rroof 17.82;
    Rwall 4.15;
    Rfloor 5.13;
    Rdoors 4.647434e+00;
    Rwindows 1.45;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2407;
    number_of_doors 3;
    air_temperature 70.48;
    mass_temperature 70.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.14;

    object ZIPload {
        // Responsive load
        schedule_skew 80;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 80;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_100_1150;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_7_Meter_100_1150;
    length 12.18;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_100_1150;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_100_1150;
    name house_0_7C_tm_0_C_7_Meter_100_1150;
    schedule_skew 362;
    Rroof 12.34;
    Rwall 15.95;
    Rfloor 6.77;
    Rdoors 4.669786e+00;
    Rwindows 1.06;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1222;
    number_of_doors 2;
    air_temperature 71.67;
    mass_temperature 71.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.90;

    object ZIPload {
        // Responsive load
        schedule_skew 362;
        base_power responsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 362;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_100_1151;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_8_Meter_100_1151;
    length 14.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_100_1151;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_100_1151;
    name house_0_8C_tm_0_C_8_Meter_100_1151;
    schedule_skew 829;
    Rroof 27.46;
    Rwall 7.13;
    Rfloor 12.20;
    Rdoors 3.271087e+00;
    Rwindows 1.75;
    airchange_per_hour 1.19;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3616;
    number_of_doors 4;
    air_temperature 75.32;
    mass_temperature 75.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 75.00;

    object ZIPload {
        // Responsive load
        schedule_skew 829;
        base_power responsive_loads*1.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 829;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_100_1152;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_9_Meter_100_1152;
    length 15.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_100_1152;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_100_1152;
    name house_0_9C_tm_0_C_9_Meter_100_1152;
    schedule_skew 765;
    Rroof 13.53;
    Rwall 7.90;
    Rfloor 13.14;
    Rdoors 4.754364e+00;
    Rwindows 1.68;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1049;
    number_of_doors 2;
    air_temperature 72.96;
    mass_temperature 72.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.27;

    object ZIPload {
        // Responsive load
        schedule_skew 765;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 765;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_100_1153;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_10_Meter_100_1153;
    length 15.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_100_1153;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_100_1153;
    name house_0_10C_tm_0_C_10_Meter_100_1153;
    schedule_skew 889;
    Rroof 15.43;
    Rwall 20.14;
    Rfloor 13.03;
    Rdoors 4.594126e+00;
    Rwindows 1.48;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3359;
    number_of_doors 4;
    air_temperature 74.49;
    mass_temperature 74.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.65;

    object ZIPload {
        // Responsive load
        schedule_skew 889;
        base_power responsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 889;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_100_1154;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_11_Meter_100_1154;
    length 15.74;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_100_1154;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_100_1154;
    name house_0_11C_tm_0_C_11_Meter_100_1154;
    schedule_skew 1028;
    Rroof 33.15;
    Rwall 15.57;
    Rfloor 4.88;
    Rdoors 3.468287e+00;
    Rwindows 0.97;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3531;
    number_of_doors 4;
    air_temperature 71.63;
    mass_temperature 71.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.01;

    object ZIPload {
        // Responsive load
        schedule_skew 1028;
        base_power responsive_loads*1.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1028;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_100_1155;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_12_Meter_100_1155;
    length 18.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_100_1155;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_100_1155;
    name house_0_12C_tm_0_C_12_Meter_100_1155;
    schedule_skew 1054;
    Rroof 27.52;
    Rwall 5.59;
    Rfloor 16.76;
    Rdoors 4.823436e+00;
    Rwindows 1.68;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1412;
    number_of_doors 2;
    air_temperature 73.24;
    mass_temperature 73.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.70;

    object ZIPload {
        // Responsive load
        schedule_skew 1054;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1054;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_100_1156;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_13_Meter_100_1156;
    length 15.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_100_1156;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_100_1156;
    name house_0_13C_tm_0_C_13_Meter_100_1156;
    schedule_skew 208;
    Rroof 27.22;
    Rwall 13.63;
    Rfloor 15.62;
    Rdoors 4.201455e+00;
    Rwindows 1.19;
    airchange_per_hour 1.28;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.70;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1596;
    number_of_doors 2;
    air_temperature 72.44;
    mass_temperature 72.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.29;

    object ZIPload {
        // Responsive load
        schedule_skew 208;
        base_power responsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 208;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_100_1157;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_14_Meter_100_1157;
    length 10.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_100_1157;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_100_1157;
    name house_0_14C_tm_0_C_14_Meter_100_1157;
    schedule_skew 889;
    Rroof 21.00;
    Rwall 19.63;
    Rfloor 8.89;
    Rdoors 4.967794e+00;
    Rwindows 1.41;
    airchange_per_hour 1.13;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1325;
    number_of_doors 2;
    air_temperature 70.72;
    mass_temperature 70.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.62;

    object ZIPload {
        // Responsive load
        schedule_skew 889;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 889;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_100_1158;
    phases CS;
    from tn_0_C_Meter_100;
    to tm_0_C_15_Meter_100_1158;
    length 18.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_100_1158;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_100_1158;
    name house_0_15C_tm_0_C_15_Meter_100_1158;
    schedule_skew 16;
    Rroof 28.35;
    Rwall 19.79;
    Rfloor 4.15;
    Rdoors 4.814753e+00;
    Rwindows 2.08;
    airchange_per_hour 1.33;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3022;
    number_of_doors 4;
    air_temperature 73.97;
    mass_temperature 73.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.33;

    object ZIPload {
        // Responsive load
        schedule_skew 16;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 16;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_102;
    phases CS;
    from Meter_102;
    to tn_0_C_Meter_102;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_102;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_102_1159;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_1_Meter_102_1159;
    length 14.75;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_102_1159;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_102_1159;
    name house_0_1C_tm_0_C_1_Meter_102_1159;
    schedule_skew 1022;
    Rroof 33.25;
    Rwall 7.76;
    Rfloor 6.28;
    Rdoors 4.955522e+00;
    Rwindows 0.83;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1712;
    number_of_doors 2;
    air_temperature 71.21;
    mass_temperature 71.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.79;

    object ZIPload {
        // Responsive load
        schedule_skew 1022;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1022;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_102_1160;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_2_Meter_102_1160;
    length 12.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_102_1160;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_102_1160;
    name house_0_2C_tm_0_C_2_Meter_102_1160;
    schedule_skew 697;
    Rroof 34.98;
    Rwall 13.67;
    Rfloor 9.66;
    Rdoors 4.675199e+00;
    Rwindows 1.98;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.38;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1696;
    number_of_doors 2;
    air_temperature 74.91;
    mass_temperature 74.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.03;

    object ZIPload {
        // Responsive load
        schedule_skew 697;
        base_power responsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 697;
        base_power unresponsive_loads*1.09;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_102_1161;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_3_Meter_102_1161;
    length 13.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_102_1161;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_102_1161;
    name house_0_3C_tm_0_C_3_Meter_102_1161;
    schedule_skew 643;
    Rroof 21.63;
    Rwall 10.95;
    Rfloor 8.20;
    Rdoors 4.345262e+00;
    Rwindows 0.91;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.33;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3325;
    number_of_doors 4;
    air_temperature 72.34;
    mass_temperature 72.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.25;

    object ZIPload {
        // Responsive load
        schedule_skew 643;
        base_power responsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 643;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_102_1162;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_4_Meter_102_1162;
    length 14.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_102_1162;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_102_1162;
    name house_0_4C_tm_0_C_4_Meter_102_1162;
    schedule_skew 74;
    Rroof 30.52;
    Rwall 10.23;
    Rfloor 11.92;
    Rdoors 4.689824e+00;
    Rwindows 1.67;
    airchange_per_hour 1.34;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.39;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 968;
    number_of_doors 1;
    air_temperature 75.05;
    mass_temperature 75.05;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.10;

    object ZIPload {
        // Responsive load
        schedule_skew 74;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 74;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_102_1163;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_5_Meter_102_1163;
    length 12.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_102_1163;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_102_1163;
    name house_0_5C_tm_0_C_5_Meter_102_1163;
    schedule_skew 139;
    Rroof 24.49;
    Rwall 21.41;
    Rfloor 15.95;
    Rdoors 3.994711e+00;
    Rwindows 0.86;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1789;
    number_of_doors 2;
    air_temperature 73.29;
    mass_temperature 73.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.92;

    object ZIPload {
        // Responsive load
        schedule_skew 139;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 139;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_102_1164;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_6_Meter_102_1164;
    length 17.27;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_102_1164;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_102_1164;
    name house_0_6C_tm_0_C_6_Meter_102_1164;
    schedule_skew 1032;
    Rroof 16.88;
    Rwall 6.89;
    Rfloor 7.23;
    Rdoors 4.717842e+00;
    Rwindows 1.03;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.13;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1586;
    number_of_doors 2;
    air_temperature 73.13;
    mass_temperature 73.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.38;

    object ZIPload {
        // Responsive load
        schedule_skew 1032;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1032;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_102_1165;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_7_Meter_102_1165;
    length 10.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_102_1165;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_102_1165;
    name house_0_7C_tm_0_C_7_Meter_102_1165;
    schedule_skew 1190;
    Rroof 27.01;
    Rwall 19.48;
    Rfloor 15.97;
    Rdoors 4.980264e+00;
    Rwindows 1.24;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.32;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 568;
    number_of_doors 1;
    air_temperature 73.74;
    mass_temperature 73.74;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.28;

    object ZIPload {
        // Responsive load
        schedule_skew 1190;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1190;
        base_power unresponsive_loads*0.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_102_1166;
    phases CS;
    from tn_0_C_Meter_102;
    to tm_0_C_8_Meter_102_1166;
    length 17.70;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_102_1166;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_102_1166;
    name house_0_8C_tm_0_C_8_Meter_102_1166;
    schedule_skew 221;
    Rroof 22.28;
    Rwall 16.95;
    Rfloor 14.59;
    Rdoors 3.952802e+00;
    Rwindows 2.18;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2440;
    number_of_doors 3;
    air_temperature 72.10;
    mass_temperature 72.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.61;

    object ZIPload {
        // Responsive load
        schedule_skew 221;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 221;
        base_power unresponsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_103;
    phases CS;
    from Meter_103;
    to tn_0_C_Meter_103;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_103;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_103_1167;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_1_Meter_103_1167;
    length 16.27;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_103_1167;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_103_1167;
    name house_0_1C_tm_0_C_1_Meter_103_1167;
    schedule_skew 92;
    Rroof 13.79;
    Rwall 18.49;
    Rfloor 11.78;
    Rdoors 3.671552e+00;
    Rwindows 1.50;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1242;
    number_of_doors 2;
    air_temperature 73.94;
    mass_temperature 73.94;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.30;

    object ZIPload {
        // Responsive load
        schedule_skew 92;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 92;
        base_power unresponsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_103_1168;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_2_Meter_103_1168;
    length 17.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_103_1168;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_103_1168;
    name house_0_2C_tm_0_C_2_Meter_103_1168;
    schedule_skew 723;
    Rroof 34.55;
    Rwall 18.41;
    Rfloor 12.73;
    Rdoors 3.426590e+00;
    Rwindows 1.05;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3278;
    number_of_doors 4;
    air_temperature 73.12;
    mass_temperature 73.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.16;

    object ZIPload {
        // Responsive load
        schedule_skew 723;
        base_power responsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 723;
        base_power unresponsive_loads*1.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_103_1169;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_3_Meter_103_1169;
    length 15.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_103_1169;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_103_1169;
    name house_0_3C_tm_0_C_3_Meter_103_1169;
    schedule_skew 841;
    Rroof 32.82;
    Rwall 8.74;
    Rfloor 7.84;
    Rdoors 4.841822e+00;
    Rwindows 2.09;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 972;
    number_of_doors 1;
    air_temperature 72.04;
    mass_temperature 72.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.40;

    object ZIPload {
        // Responsive load
        schedule_skew 841;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 841;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_103_1170;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_4_Meter_103_1170;
    length 17.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_103_1170;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_103_1170;
    name house_0_4C_tm_0_C_4_Meter_103_1170;
    schedule_skew 1035;
    Rroof 30.43;
    Rwall 15.32;
    Rfloor 9.97;
    Rdoors 4.472981e+00;
    Rwindows 1.74;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 575;
    number_of_doors 1;
    air_temperature 71.32;
    mass_temperature 71.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.15;

    object ZIPload {
        // Responsive load
        schedule_skew 1035;
        base_power responsive_loads*0.71;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1035;
        base_power unresponsive_loads*0.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_103_1171;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_5_Meter_103_1171;
    length 15.72;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_103_1171;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_103_1171;
    name house_0_5C_tm_0_C_5_Meter_103_1171;
    schedule_skew 312;
    Rroof 26.43;
    Rwall 13.96;
    Rfloor 9.53;
    Rdoors 3.538704e+00;
    Rwindows 1.75;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.67;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2701;
    number_of_doors 3;
    air_temperature 72.32;
    mass_temperature 72.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.93;

    object ZIPload {
        // Responsive load
        schedule_skew 312;
        base_power responsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 312;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_103_1172;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_6_Meter_103_1172;
    length 18.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_103_1172;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_103_1172;
    name house_0_6C_tm_0_C_6_Meter_103_1172;
    schedule_skew 64;
    Rroof 24.30;
    Rwall 19.10;
    Rfloor 9.39;
    Rdoors 4.547492e+00;
    Rwindows 1.04;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2386;
    number_of_doors 3;
    air_temperature 73.49;
    mass_temperature 73.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.70;

    object ZIPload {
        // Responsive load
        schedule_skew 64;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 64;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_103_1173;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_7_Meter_103_1173;
    length 12.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_103_1173;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_103_1173;
    name house_0_7C_tm_0_C_7_Meter_103_1173;
    schedule_skew 413;
    Rroof 11.09;
    Rwall 21.84;
    Rfloor 17.00;
    Rdoors 3.684195e+00;
    Rwindows 1.66;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 356;
    number_of_doors 1;
    air_temperature 75.50;
    mass_temperature 75.50;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.59;

    object ZIPload {
        // Responsive load
        schedule_skew 413;
        base_power responsive_loads*0.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 413;
        base_power unresponsive_loads*0.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_103_1174;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_8_Meter_103_1174;
    length 12.05;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_103_1174;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_103_1174;
    name house_0_8C_tm_0_C_8_Meter_103_1174;
    schedule_skew 511;
    Rroof 11.87;
    Rwall 6.69;
    Rfloor 12.68;
    Rdoors 3.270807e+00;
    Rwindows 1.10;
    airchange_per_hour 0.98;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.98;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1937;
    number_of_doors 2;
    air_temperature 73.18;
    mass_temperature 73.18;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.18;

    object ZIPload {
        // Responsive load
        schedule_skew 511;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 511;
        base_power unresponsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_103_1175;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_9_Meter_103_1175;
    length 15.63;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_103_1175;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_103_1175;
    name house_0_9C_tm_0_C_9_Meter_103_1175;
    schedule_skew 367;
    Rroof 12.34;
    Rwall 12.42;
    Rfloor 13.94;
    Rdoors 4.094024e+00;
    Rwindows 1.22;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.49;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2664;
    number_of_doors 3;
    air_temperature 72.55;
    mass_temperature 72.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.14;

    object ZIPload {
        // Responsive load
        schedule_skew 367;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 367;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_103_1176;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_10_Meter_103_1176;
    length 17.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_103_1176;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_103_1176;
    name house_0_10C_tm_0_C_10_Meter_103_1176;
    schedule_skew 305;
    Rroof 15.25;
    Rwall 16.63;
    Rfloor 16.76;
    Rdoors 4.025594e+00;
    Rwindows 2.22;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1278;
    number_of_doors 2;
    air_temperature 72.66;
    mass_temperature 72.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.64;

    object ZIPload {
        // Responsive load
        schedule_skew 305;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 305;
        base_power unresponsive_loads*0.81;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_103_1177;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_11_Meter_103_1177;
    length 10.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_103_1177;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_103_1177;
    name house_0_11C_tm_0_C_11_Meter_103_1177;
    schedule_skew 1062;
    Rroof 26.07;
    Rwall 21.56;
    Rfloor 5.41;
    Rdoors 4.304476e+00;
    Rwindows 0.99;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1716;
    number_of_doors 2;
    air_temperature 74.83;
    mass_temperature 74.83;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.98;

    object ZIPload {
        // Responsive load
        schedule_skew 1062;
        base_power responsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1062;
        base_power unresponsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_103_1178;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_12_Meter_103_1178;
    length 18.86;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_103_1178;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_103_1178;
    name house_0_12C_tm_0_C_12_Meter_103_1178;
    schedule_skew 740;
    Rroof 12.68;
    Rwall 13.22;
    Rfloor 14.58;
    Rdoors 3.740261e+00;
    Rwindows 1.25;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1917;
    number_of_doors 2;
    air_temperature 75.57;
    mass_temperature 75.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.71;

    object ZIPload {
        // Responsive load
        schedule_skew 740;
        base_power responsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 740;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_103_1179;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_13_Meter_103_1179;
    length 17.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_103_1179;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_103_1179;
    name house_0_13C_tm_0_C_13_Meter_103_1179;
    schedule_skew 244;
    Rroof 13.22;
    Rwall 11.68;
    Rfloor 14.27;
    Rdoors 3.988873e+00;
    Rwindows 1.51;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.01;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2219;
    number_of_doors 3;
    air_temperature 75.21;
    mass_temperature 75.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.41;

    object ZIPload {
        // Responsive load
        schedule_skew 244;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 244;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_103_1180;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_14_Meter_103_1180;
    length 18.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_103_1180;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_103_1180;
    name house_0_14C_tm_0_C_14_Meter_103_1180;
    schedule_skew 840;
    Rroof 33.84;
    Rwall 14.90;
    Rfloor 15.18;
    Rdoors 3.055400e+00;
    Rwindows 2.02;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 315;
    number_of_doors 1;
    air_temperature 73.91;
    mass_temperature 73.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.72;

    object ZIPload {
        // Responsive load
        schedule_skew 840;
        base_power responsive_loads*0.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 840;
        base_power unresponsive_loads*0.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_103_1181;
    phases CS;
    from tn_0_C_Meter_103;
    to tm_0_C_15_Meter_103_1181;
    length 10.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_103_1181;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_103_1181;
    name house_0_15C_tm_0_C_15_Meter_103_1181;
    schedule_skew 1006;
    Rroof 19.48;
    Rwall 20.22;
    Rfloor 7.21;
    Rdoors 3.292032e+00;
    Rwindows 2.05;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 679;
    number_of_doors 1;
    air_temperature 71.23;
    mass_temperature 71.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.41;

    object ZIPload {
        // Responsive load
        schedule_skew 1006;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1006;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_C_Meter_104;
    phases CS;
    from Meter_104;
    to tn_0_C_Meter_104;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerC_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_C_Meter_104;
    phases CS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_C_1_Meter_104_1182;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_1_Meter_104_1182;
    length 11.00;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_1_Meter_104_1182;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_1_Meter_104_1182;
    name house_0_1C_tm_0_C_1_Meter_104_1182;
    schedule_skew 1002;
    Rroof 28.97;
    Rwall 15.23;
    Rfloor 8.47;
    Rdoors 3.887253e+00;
    Rwindows 1.14;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3198;
    number_of_doors 4;
    air_temperature 72.45;
    mass_temperature 72.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.85;

    object ZIPload {
        // Responsive load
        schedule_skew 1002;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1002;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_2_Meter_104_1183;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_2_Meter_104_1183;
    length 19.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_2_Meter_104_1183;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_2_Meter_104_1183;
    name house_0_2C_tm_0_C_2_Meter_104_1183;
    schedule_skew 618;
    Rroof 23.91;
    Rwall 15.23;
    Rfloor 6.51;
    Rdoors 3.928855e+00;
    Rwindows 1.24;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2346;
    number_of_doors 3;
    air_temperature 75.23;
    mass_temperature 75.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.77;

    object ZIPload {
        // Responsive load
        schedule_skew 618;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 618;
        base_power unresponsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_3_Meter_104_1184;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_3_Meter_104_1184;
    length 16.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_3_Meter_104_1184;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_3_Meter_104_1184;
    name house_0_3C_tm_0_C_3_Meter_104_1184;
    schedule_skew 241;
    Rroof 12.40;
    Rwall 8.21;
    Rfloor 15.21;
    Rdoors 4.941854e+00;
    Rwindows 1.33;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.57;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 938;
    number_of_doors 1;
    air_temperature 72.77;
    mass_temperature 72.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.91;

    object ZIPload {
        // Responsive load
        schedule_skew 241;
        base_power responsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 241;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_4_Meter_104_1185;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_4_Meter_104_1185;
    length 15.14;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_4_Meter_104_1185;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_4_Meter_104_1185;
    name house_0_4C_tm_0_C_4_Meter_104_1185;
    schedule_skew 243;
    Rroof 30.67;
    Rwall 11.81;
    Rfloor 15.81;
    Rdoors 4.153394e+00;
    Rwindows 0.79;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.69;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3615;
    number_of_doors 4;
    air_temperature 72.43;
    mass_temperature 72.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.19;

    object ZIPload {
        // Responsive load
        schedule_skew 243;
        base_power responsive_loads*1.23;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 243;
        base_power unresponsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_5_Meter_104_1186;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_5_Meter_104_1186;
    length 15.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_5_Meter_104_1186;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_5_Meter_104_1186;
    name house_0_5C_tm_0_C_5_Meter_104_1186;
    schedule_skew 191;
    Rroof 13.68;
    Rwall 21.38;
    Rfloor 10.58;
    Rdoors 4.577862e+00;
    Rwindows 1.99;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3575;
    number_of_doors 4;
    air_temperature 72.09;
    mass_temperature 72.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.15;

    object ZIPload {
        // Responsive load
        schedule_skew 191;
        base_power responsive_loads*1.51;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 191;
        base_power unresponsive_loads*1.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_6_Meter_104_1187;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_6_Meter_104_1187;
    length 18.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_6_Meter_104_1187;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_6_Meter_104_1187;
    name house_0_6C_tm_0_C_6_Meter_104_1187;
    schedule_skew 383;
    Rroof 29.57;
    Rwall 11.19;
    Rfloor 4.31;
    Rdoors 4.211249e+00;
    Rwindows 1.49;
    airchange_per_hour 1.37;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 411;
    number_of_doors 1;
    air_temperature 72.98;
    mass_temperature 72.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.20;

    object ZIPload {
        // Responsive load
        schedule_skew 383;
        base_power responsive_loads*0.57;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 383;
        base_power unresponsive_loads*0.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_7_Meter_104_1188;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_7_Meter_104_1188;
    length 12.20;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_7_Meter_104_1188;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_7_Meter_104_1188;
    name house_0_7C_tm_0_C_7_Meter_104_1188;
    schedule_skew 486;
    Rroof 24.15;
    Rwall 12.27;
    Rfloor 12.90;
    Rdoors 4.355073e+00;
    Rwindows 1.45;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2074;
    number_of_doors 3;
    air_temperature 72.67;
    mass_temperature 72.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 486;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 486;
        base_power unresponsive_loads*1.19;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_8_Meter_104_1189;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_8_Meter_104_1189;
    length 16.56;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_8_Meter_104_1189;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_8_Meter_104_1189;
    name house_0_8C_tm_0_C_8_Meter_104_1189;
    schedule_skew 944;
    Rroof 19.53;
    Rwall 7.01;
    Rfloor 17.58;
    Rdoors 4.624729e+00;
    Rwindows 1.49;
    airchange_per_hour 0.80;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3798;
    number_of_doors 4;
    air_temperature 73.29;
    mass_temperature 73.29;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.54;

    object ZIPload {
        // Responsive load
        schedule_skew 944;
        base_power responsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 944;
        base_power unresponsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_9_Meter_104_1190;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_9_Meter_104_1190;
    length 19.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_9_Meter_104_1190;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_9_Meter_104_1190;
    name house_0_9C_tm_0_C_9_Meter_104_1190;
    schedule_skew 399;
    Rroof 17.02;
    Rwall 6.61;
    Rfloor 8.16;
    Rdoors 3.646655e+00;
    Rwindows 1.91;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.64;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3777;
    number_of_doors 4;
    air_temperature 70.91;
    mass_temperature 70.91;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.66;

    object ZIPload {
        // Responsive load
        schedule_skew 399;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 399;
        base_power unresponsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_10_Meter_104_1191;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_10_Meter_104_1191;
    length 15.99;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_10_Meter_104_1191;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_10_Meter_104_1191;
    name house_0_10C_tm_0_C_10_Meter_104_1191;
    schedule_skew 74;
    Rroof 27.91;
    Rwall 7.35;
    Rfloor 12.04;
    Rdoors 3.038381e+00;
    Rwindows 0.84;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.80;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 581;
    number_of_doors 1;
    air_temperature 71.04;
    mass_temperature 71.04;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.87;

    object ZIPload {
        // Responsive load
        schedule_skew 74;
        base_power responsive_loads*0.61;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 74;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_11_Meter_104_1192;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_11_Meter_104_1192;
    length 14.55;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_11_Meter_104_1192;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_11_Meter_104_1192;
    name house_0_11C_tm_0_C_11_Meter_104_1192;
    schedule_skew 585;
    Rroof 33.82;
    Rwall 7.92;
    Rfloor 11.90;
    Rdoors 3.923711e+00;
    Rwindows 1.26;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.90;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3479;
    number_of_doors 4;
    air_temperature 73.86;
    mass_temperature 73.86;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.08;

    object ZIPload {
        // Responsive load
        schedule_skew 585;
        base_power responsive_loads*1.34;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 585;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_12_Meter_104_1193;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_12_Meter_104_1193;
    length 10.57;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_12_Meter_104_1193;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_12_Meter_104_1193;
    name house_0_12C_tm_0_C_12_Meter_104_1193;
    schedule_skew 865;
    Rroof 34.61;
    Rwall 11.50;
    Rfloor 12.15;
    Rdoors 3.178758e+00;
    Rwindows 2.23;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.84;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3533;
    number_of_doors 4;
    air_temperature 71.36;
    mass_temperature 71.36;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.08;

    object ZIPload {
        // Responsive load
        schedule_skew 865;
        base_power responsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 865;
        base_power unresponsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_13_Meter_104_1194;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_13_Meter_104_1194;
    length 16.84;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_13_Meter_104_1194;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_13_Meter_104_1194;
    name house_0_13C_tm_0_C_13_Meter_104_1194;
    schedule_skew 881;
    Rroof 15.28;
    Rwall 13.88;
    Rfloor 10.20;
    Rdoors 3.699105e+00;
    Rwindows 0.98;
    airchange_per_hour 0.80;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.24;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3349;
    number_of_doors 4;
    air_temperature 71.79;
    mass_temperature 71.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.55;

    object ZIPload {
        // Responsive load
        schedule_skew 881;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 881;
        base_power unresponsive_loads*1.49;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_14_Meter_104_1195;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_14_Meter_104_1195;
    length 12.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_14_Meter_104_1195;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_14_Meter_104_1195;
    name house_0_14C_tm_0_C_14_Meter_104_1195;
    schedule_skew 280;
    Rroof 33.98;
    Rwall 14.94;
    Rfloor 6.37;
    Rdoors 4.510476e+00;
    Rwindows 1.75;
    airchange_per_hour 1.25;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1137;
    number_of_doors 2;
    air_temperature 71.51;
    mass_temperature 71.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.47;

    object ZIPload {
        // Responsive load
        schedule_skew 280;
        base_power responsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 280;
        base_power unresponsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_C_15_Meter_104_1196;
    phases CS;
    from tn_0_C_Meter_104;
    to tm_0_C_15_Meter_104_1196;
    length 12.53;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_C_15_Meter_104_1196;
    phases CS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_C_15_Meter_104_1196;
    name house_0_15C_tm_0_C_15_Meter_104_1196;
    schedule_skew 86;
    Rroof 22.59;
    Rwall 21.15;
    Rfloor 6.03;
    Rdoors 4.980661e+00;
    Rwindows 0.96;
    airchange_per_hour 1.22;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.37;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2686;
    number_of_doors 3;
    air_temperature 74.39;
    mass_temperature 74.39;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.63;

    object ZIPload {
        // Responsive load
        schedule_skew 86;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 86;
        base_power unresponsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_106;
    phases BS;
    from Meter_106;
    to tn_0_B_Meter_106;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_106;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_106_1197;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_1_Meter_106_1197;
    length 13.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_106_1197;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_106_1197;
    name house_0_1B_tm_0_B_1_Meter_106_1197;
    schedule_skew 283;
    Rroof 11.90;
    Rwall 19.00;
    Rfloor 6.41;
    Rdoors 4.220826e+00;
    Rwindows 1.61;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 542;
    number_of_doors 1;
    air_temperature 74.43;
    mass_temperature 74.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.76;

    object ZIPload {
        // Responsive load
        schedule_skew 283;
        base_power responsive_loads*0.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 283;
        base_power unresponsive_loads*0.63;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_106_1198;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_2_Meter_106_1198;
    length 12.06;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_106_1198;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_106_1198;
    name house_0_2B_tm_0_B_2_Meter_106_1198;
    schedule_skew 926;
    Rroof 29.32;
    Rwall 9.98;
    Rfloor 17.92;
    Rdoors 4.218262e+00;
    Rwindows 0.76;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 713;
    number_of_doors 1;
    air_temperature 74.60;
    mass_temperature 74.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.81;

    object ZIPload {
        // Responsive load
        schedule_skew 926;
        base_power responsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 926;
        base_power unresponsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_106_1199;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_3_Meter_106_1199;
    length 18.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_106_1199;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_106_1199;
    name house_0_3B_tm_0_B_3_Meter_106_1199;
    schedule_skew 355;
    Rroof 18.44;
    Rwall 7.38;
    Rfloor 6.08;
    Rdoors 3.721486e+00;
    Rwindows 1.12;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.18;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1242;
    number_of_doors 2;
    air_temperature 74.26;
    mass_temperature 74.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.09;

    object ZIPload {
        // Responsive load
        schedule_skew 355;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 355;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_106_1200;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_4_Meter_106_1200;
    length 19.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_106_1200;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_106_1200;
    name house_0_4B_tm_0_B_4_Meter_106_1200;
    schedule_skew 1122;
    Rroof 22.65;
    Rwall 15.70;
    Rfloor 16.56;
    Rdoors 4.547346e+00;
    Rwindows 0.76;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.82;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2723;
    number_of_doors 3;
    air_temperature 73.54;
    mass_temperature 73.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.41;

    object ZIPload {
        // Responsive load
        schedule_skew 1122;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1122;
        base_power unresponsive_loads*1.35;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_106_1201;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_5_Meter_106_1201;
    length 14.87;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_106_1201;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_106_1201;
    name house_0_5B_tm_0_B_5_Meter_106_1201;
    schedule_skew 20;
    Rroof 24.44;
    Rwall 8.00;
    Rfloor 8.34;
    Rdoors 3.484572e+00;
    Rwindows 1.48;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.81;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2319;
    number_of_doors 3;
    air_temperature 71.14;
    mass_temperature 71.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.54;

    object ZIPload {
        // Responsive load
        schedule_skew 20;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 20;
        base_power unresponsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_106_1202;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_6_Meter_106_1202;
    length 17.93;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_106_1202;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_106_1202;
    name house_0_6B_tm_0_B_6_Meter_106_1202;
    schedule_skew 1168;
    Rroof 18.79;
    Rwall 20.22;
    Rfloor 7.41;
    Rdoors 3.202424e+00;
    Rwindows 1.37;
    airchange_per_hour 0.81;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 702;
    number_of_doors 1;
    air_temperature 72.67;
    mass_temperature 72.67;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 1168;
        base_power responsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1168;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_106_1203;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_7_Meter_106_1203;
    length 16.21;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_106_1203;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_106_1203;
    name house_0_7B_tm_0_B_7_Meter_106_1203;
    schedule_skew 727;
    Rroof 32.94;
    Rwall 20.54;
    Rfloor 4.15;
    Rdoors 4.474179e+00;
    Rwindows 1.18;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.79;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1003;
    number_of_doors 2;
    air_temperature 74.24;
    mass_temperature 74.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.67;

    object ZIPload {
        // Responsive load
        schedule_skew 727;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 727;
        base_power unresponsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_106_1204;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_8_Meter_106_1204;
    length 15.80;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_106_1204;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_106_1204;
    name house_0_8B_tm_0_B_8_Meter_106_1204;
    schedule_skew 611;
    Rroof 28.01;
    Rwall 6.35;
    Rfloor 5.31;
    Rdoors 4.183378e+00;
    Rwindows 0.89;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2635;
    number_of_doors 3;
    air_temperature 71.66;
    mass_temperature 71.66;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.86;

    object ZIPload {
        // Responsive load
        schedule_skew 611;
        base_power responsive_loads*1.41;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 611;
        base_power unresponsive_loads*1.27;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_106_1205;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_9_Meter_106_1205;
    length 16.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_106_1205;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_106_1205;
    name house_0_9B_tm_0_B_9_Meter_106_1205;
    schedule_skew 200;
    Rroof 20.19;
    Rwall 10.41;
    Rfloor 11.40;
    Rdoors 4.583020e+00;
    Rwindows 1.60;
    airchange_per_hour 1.06;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 561;
    number_of_doors 1;
    air_temperature 74.49;
    mass_temperature 74.49;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.48;

    object ZIPload {
        // Responsive load
        schedule_skew 200;
        base_power responsive_loads*0.62;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 200;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_106_1206;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_10_Meter_106_1206;
    length 13.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_106_1206;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_106_1206;
    name house_0_10B_tm_0_B_10_Meter_106_1206;
    schedule_skew 805;
    Rroof 23.25;
    Rwall 20.27;
    Rfloor 7.52;
    Rdoors 3.791011e+00;
    Rwindows 0.81;
    airchange_per_hour 1.31;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.44;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1717;
    number_of_doors 2;
    air_temperature 74.69;
    mass_temperature 74.69;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.99;

    object ZIPload {
        // Responsive load
        schedule_skew 805;
        base_power responsive_loads*1.01;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 805;
        base_power unresponsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_106_1207;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_11_Meter_106_1207;
    length 11.27;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_106_1207;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_106_1207;
    name house_0_11B_tm_0_B_11_Meter_106_1207;
    schedule_skew 691;
    Rroof 16.38;
    Rwall 9.31;
    Rfloor 13.32;
    Rdoors 4.378543e+00;
    Rwindows 1.17;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.71;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3710;
    number_of_doors 4;
    air_temperature 71.51;
    mass_temperature 71.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.69;

    object ZIPload {
        // Responsive load
        schedule_skew 691;
        base_power responsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 691;
        base_power unresponsive_loads*1.43;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_106_1208;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_12_Meter_106_1208;
    length 15.79;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_106_1208;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_106_1208;
    name house_0_12B_tm_0_B_12_Meter_106_1208;
    schedule_skew 67;
    Rroof 14.89;
    Rwall 14.23;
    Rfloor 14.47;
    Rdoors 4.612208e+00;
    Rwindows 1.91;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.59;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3861;
    number_of_doors 4;
    air_temperature 72.21;
    mass_temperature 72.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.51;

    object ZIPload {
        // Responsive load
        schedule_skew 67;
        base_power responsive_loads*1.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 67;
        base_power unresponsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_106_1209;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_13_Meter_106_1209;
    length 18.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_106_1209;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_106_1209;
    name house_0_13B_tm_0_B_13_Meter_106_1209;
    schedule_skew 570;
    Rroof 25.19;
    Rwall 21.05;
    Rfloor 16.28;
    Rdoors 3.634159e+00;
    Rwindows 0.77;
    airchange_per_hour 1.40;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3173;
    number_of_doors 4;
    air_temperature 74.65;
    mass_temperature 74.65;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.74;

    object ZIPload {
        // Responsive load
        schedule_skew 570;
        base_power responsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 570;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_106_1210;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_14_Meter_106_1210;
    length 13.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_106_1210;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_106_1210;
    name house_0_14B_tm_0_B_14_Meter_106_1210;
    schedule_skew 784;
    Rroof 14.82;
    Rwall 8.91;
    Rfloor 4.53;
    Rdoors 3.555586e+00;
    Rwindows 1.70;
    airchange_per_hour 1.26;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 529;
    number_of_doors 1;
    air_temperature 71.24;
    mass_temperature 71.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.14;

    object ZIPload {
        // Responsive load
        schedule_skew 784;
        base_power responsive_loads*0.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 784;
        base_power unresponsive_loads*0.50;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_106_1211;
    phases BS;
    from tn_0_B_Meter_106;
    to tm_0_B_15_Meter_106_1211;
    length 19.43;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_106_1211;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_106_1211;
    name house_0_15B_tm_0_B_15_Meter_106_1211;
    schedule_skew 215;
    Rroof 31.68;
    Rwall 9.99;
    Rfloor 7.17;
    Rdoors 4.075493e+00;
    Rwindows 1.18;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2145;
    number_of_doors 3;
    air_temperature 74.20;
    mass_temperature 74.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.98;

    object ZIPload {
        // Responsive load
        schedule_skew 215;
        base_power responsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 215;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_B_Meter_107;
    phases BS;
    from Meter_107;
    to tn_0_B_Meter_107;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerB_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_B_Meter_107;
    phases BS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_B_1_Meter_107_1212;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_1_Meter_107_1212;
    length 18.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_1_Meter_107_1212;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_1_Meter_107_1212;
    name house_0_1B_tm_0_B_1_Meter_107_1212;
    schedule_skew 90;
    Rroof 16.75;
    Rwall 13.37;
    Rfloor 17.80;
    Rdoors 3.727927e+00;
    Rwindows 0.75;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.95;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2417;
    number_of_doors 3;
    air_temperature 73.33;
    mass_temperature 73.33;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.61;

    object ZIPload {
        // Responsive load
        schedule_skew 90;
        base_power responsive_loads*1.20;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 90;
        base_power unresponsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_2_Meter_107_1213;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_2_Meter_107_1213;
    length 14.02;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_2_Meter_107_1213;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_2_Meter_107_1213;
    name house_0_2B_tm_0_B_2_Meter_107_1213;
    schedule_skew 698;
    Rroof 23.07;
    Rwall 20.90;
    Rfloor 7.28;
    Rdoors 4.063378e+00;
    Rwindows 1.20;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 852;
    number_of_doors 1;
    air_temperature 72.25;
    mass_temperature 72.25;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.41;

    object ZIPload {
        // Responsive load
        schedule_skew 698;
        base_power responsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 698;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_3_Meter_107_1214;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_3_Meter_107_1214;
    length 15.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_3_Meter_107_1214;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_3_Meter_107_1214;
    name house_0_3B_tm_0_B_3_Meter_107_1214;
    schedule_skew 205;
    Rroof 31.20;
    Rwall 10.43;
    Rfloor 10.99;
    Rdoors 4.010836e+00;
    Rwindows 0.99;
    airchange_per_hour 1.54;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1079;
    number_of_doors 2;
    air_temperature 74.32;
    mass_temperature 74.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.73;

    object ZIPload {
        // Responsive load
        schedule_skew 205;
        base_power responsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 205;
        base_power unresponsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_4_Meter_107_1215;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_4_Meter_107_1215;
    length 11.51;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_4_Meter_107_1215;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_4_Meter_107_1215;
    name house_0_4B_tm_0_B_4_Meter_107_1215;
    schedule_skew 112;
    Rroof 28.15;
    Rwall 10.05;
    Rfloor 17.15;
    Rdoors 4.195127e+00;
    Rwindows 0.95;
    airchange_per_hour 1.04;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1175;
    number_of_doors 2;
    air_temperature 71.20;
    mass_temperature 71.20;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.75;

    object ZIPload {
        // Responsive load
        schedule_skew 112;
        base_power responsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 112;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_5_Meter_107_1216;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_5_Meter_107_1216;
    length 11.59;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_5_Meter_107_1216;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_5_Meter_107_1216;
    name house_0_5B_tm_0_B_5_Meter_107_1216;
    schedule_skew 944;
    Rroof 27.79;
    Rwall 5.89;
    Rfloor 7.83;
    Rdoors 3.588839e+00;
    Rwindows 1.67;
    airchange_per_hour 0.97;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 871;
    number_of_doors 1;
    air_temperature 72.60;
    mass_temperature 72.60;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.62;

    object ZIPload {
        // Responsive load
        schedule_skew 944;
        base_power responsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 944;
        base_power unresponsive_loads*0.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_6_Meter_107_1217;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_6_Meter_107_1217;
    length 14.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_6_Meter_107_1217;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_6_Meter_107_1217;
    name house_0_6B_tm_0_B_6_Meter_107_1217;
    schedule_skew 766;
    Rroof 14.12;
    Rwall 5.75;
    Rfloor 4.62;
    Rdoors 3.518867e+00;
    Rwindows 1.71;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1980;
    number_of_doors 2;
    air_temperature 75.06;
    mass_temperature 75.06;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.08;

    object ZIPload {
        // Responsive load
        schedule_skew 766;
        base_power responsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 766;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_7_Meter_107_1218;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_7_Meter_107_1218;
    length 19.30;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_7_Meter_107_1218;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_7_Meter_107_1218;
    name house_0_7B_tm_0_B_7_Meter_107_1218;
    schedule_skew 700;
    Rroof 25.92;
    Rwall 6.02;
    Rfloor 6.37;
    Rdoors 4.338807e+00;
    Rwindows 1.28;
    airchange_per_hour 1.59;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.34;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1492;
    number_of_doors 2;
    air_temperature 72.46;
    mass_temperature 72.46;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.75;

    object ZIPload {
        // Responsive load
        schedule_skew 700;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 700;
        base_power unresponsive_loads*1.05;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_8_Meter_107_1219;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_8_Meter_107_1219;
    length 15.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_8_Meter_107_1219;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_8_Meter_107_1219;
    name house_0_8B_tm_0_B_8_Meter_107_1219;
    schedule_skew 191;
    Rroof 24.19;
    Rwall 19.78;
    Rfloor 10.13;
    Rdoors 4.039677e+00;
    Rwindows 2.02;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2122;
    number_of_doors 3;
    air_temperature 73.62;
    mass_temperature 73.62;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.89;

    object ZIPload {
        // Responsive load
        schedule_skew 191;
        base_power responsive_loads*1.04;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 191;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_9_Meter_107_1220;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_9_Meter_107_1220;
    length 18.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_9_Meter_107_1220;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_9_Meter_107_1220;
    name house_0_9B_tm_0_B_9_Meter_107_1220;
    schedule_skew 648;
    Rroof 20.12;
    Rwall 8.38;
    Rfloor 12.07;
    Rdoors 3.131663e+00;
    Rwindows 1.19;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.21;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1459;
    number_of_doors 2;
    air_temperature 72.57;
    mass_temperature 72.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.92;

    object ZIPload {
        // Responsive load
        schedule_skew 648;
        base_power responsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 648;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_10_Meter_107_1221;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_10_Meter_107_1221;
    length 17.33;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_10_Meter_107_1221;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_10_Meter_107_1221;
    name house_0_10B_tm_0_B_10_Meter_107_1221;
    schedule_skew 1070;
    Rroof 19.89;
    Rwall 18.65;
    Rfloor 5.28;
    Rdoors 4.557197e+00;
    Rwindows 1.04;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.87;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 448;
    number_of_doors 1;
    air_temperature 70.87;
    mass_temperature 70.87;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.57;

    object ZIPload {
        // Responsive load
        schedule_skew 1070;
        base_power responsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1070;
        base_power unresponsive_loads*0.64;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_11_Meter_107_1222;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_11_Meter_107_1222;
    length 19.09;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_11_Meter_107_1222;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_11_Meter_107_1222;
    name house_0_11B_tm_0_B_11_Meter_107_1222;
    schedule_skew 525;
    Rroof 15.94;
    Rwall 4.31;
    Rfloor 6.30;
    Rdoors 3.077606e+00;
    Rwindows 1.71;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.52;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3607;
    number_of_doors 4;
    air_temperature 73.64;
    mass_temperature 73.64;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.96;

    object ZIPload {
        // Responsive load
        schedule_skew 525;
        base_power responsive_loads*1.30;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 525;
        base_power unresponsive_loads*1.25;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_12_Meter_107_1223;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_12_Meter_107_1223;
    length 15.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_12_Meter_107_1223;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_12_Meter_107_1223;
    name house_0_12B_tm_0_B_12_Meter_107_1223;
    schedule_skew 39;
    Rroof 13.76;
    Rwall 10.95;
    Rfloor 5.72;
    Rdoors 4.060536e+00;
    Rwindows 2.08;
    airchange_per_hour 1.49;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2485;
    number_of_doors 3;
    air_temperature 71.02;
    mass_temperature 71.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.84;

    object ZIPload {
        // Responsive load
        schedule_skew 39;
        base_power responsive_loads*1.36;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 39;
        base_power unresponsive_loads*0.98;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_13_Meter_107_1224;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_13_Meter_107_1224;
    length 16.71;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_13_Meter_107_1224;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_13_Meter_107_1224;
    name house_0_13B_tm_0_B_13_Meter_107_1224;
    schedule_skew 660;
    Rroof 15.38;
    Rwall 21.78;
    Rfloor 17.11;
    Rdoors 4.129768e+00;
    Rwindows 1.91;
    airchange_per_hour 1.42;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.48;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1709;
    number_of_doors 2;
    air_temperature 74.68;
    mass_temperature 74.68;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.80;

    object ZIPload {
        // Responsive load
        schedule_skew 660;
        base_power responsive_loads*0.90;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 660;
        base_power unresponsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_14_Meter_107_1225;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_14_Meter_107_1225;
    length 16.90;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_14_Meter_107_1225;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_14_Meter_107_1225;
    name house_0_14B_tm_0_B_14_Meter_107_1225;
    schedule_skew 847;
    Rroof 17.47;
    Rwall 11.54;
    Rfloor 6.96;
    Rdoors 3.403241e+00;
    Rwindows 0.76;
    airchange_per_hour 1.08;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.99;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3298;
    number_of_doors 4;
    air_temperature 73.23;
    mass_temperature 73.23;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.33;

    object ZIPload {
        // Responsive load
        schedule_skew 847;
        base_power responsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 847;
        base_power unresponsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_B_15_Meter_107_1226;
    phases BS;
    from tn_0_B_Meter_107;
    to tm_0_B_15_Meter_107_1226;
    length 13.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_B_15_Meter_107_1226;
    phases BS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_B_15_Meter_107_1226;
    name house_0_15B_tm_0_B_15_Meter_107_1226;
    schedule_skew 1153;
    Rroof 13.78;
    Rwall 8.00;
    Rfloor 15.81;
    Rdoors 3.027116e+00;
    Rwindows 1.41;
    airchange_per_hour 0.93;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.65;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2069;
    number_of_doors 3;
    air_temperature 73.77;
    mass_temperature 73.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.94;

    object ZIPload {
        // Responsive load
        schedule_skew 1153;
        base_power responsive_loads*1.12;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1153;
        base_power unresponsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_109;
    phases AS;
    from Meter_109;
    to tn_0_A_Meter_109;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_109;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_109_1227;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_1_Meter_109_1227;
    length 16.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_109_1227;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_109_1227;
    name house_0_1A_tm_0_A_1_Meter_109_1227;
    schedule_skew 785;
    Rroof 24.71;
    Rwall 7.83;
    Rfloor 16.79;
    Rdoors 3.144437e+00;
    Rwindows 2.02;
    airchange_per_hour 1.36;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.88;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1424;
    number_of_doors 2;
    air_temperature 74.34;
    mass_temperature 74.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.85;

    object ZIPload {
        // Responsive load
        schedule_skew 785;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 785;
        base_power unresponsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_109_1228;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_2_Meter_109_1228;
    length 13.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_109_1228;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_109_1228;
    name house_0_2A_tm_0_A_2_Meter_109_1228;
    schedule_skew 915;
    Rroof 20.97;
    Rwall 9.17;
    Rfloor 6.08;
    Rdoors 4.795543e+00;
    Rwindows 2.05;
    airchange_per_hour 0.91;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.14;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2837;
    number_of_doors 3;
    air_temperature 71.41;
    mass_temperature 71.41;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.98;

    object ZIPload {
        // Responsive load
        schedule_skew 915;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 915;
        base_power unresponsive_loads*1.16;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_109_1229;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_3_Meter_109_1229;
    length 12.07;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_109_1229;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_109_1229;
    name house_0_3A_tm_0_A_3_Meter_109_1229;
    schedule_skew 176;
    Rroof 33.25;
    Rwall 18.01;
    Rfloor 10.19;
    Rdoors 4.915676e+00;
    Rwindows 1.68;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.30;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1990;
    number_of_doors 2;
    air_temperature 74.26;
    mass_temperature 74.26;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.82;

    object ZIPload {
        // Responsive load
        schedule_skew 176;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 176;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_109_1230;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_4_Meter_109_1230;
    length 10.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_109_1230;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_109_1230;
    name house_0_4A_tm_0_A_4_Meter_109_1230;
    schedule_skew 745;
    Rroof 26.50;
    Rwall 12.05;
    Rfloor 9.21;
    Rdoors 4.833330e+00;
    Rwindows 1.33;
    airchange_per_hour 1.07;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.22;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 464;
    number_of_doors 1;
    air_temperature 72.72;
    mass_temperature 72.72;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.16;

    object ZIPload {
        // Responsive load
        schedule_skew 745;
        base_power responsive_loads*0.48;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 745;
        base_power unresponsive_loads*0.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_109_1231;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_5_Meter_109_1231;
    length 18.85;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_109_1231;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_109_1231;
    name house_0_5A_tm_0_A_5_Meter_109_1231;
    schedule_skew 622;
    Rroof 29.64;
    Rwall 20.29;
    Rfloor 14.96;
    Rdoors 3.824556e+00;
    Rwindows 2.05;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.43;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3350;
    number_of_doors 4;
    air_temperature 73.77;
    mass_temperature 73.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.53;

    object ZIPload {
        // Responsive load
        schedule_skew 622;
        base_power responsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 622;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_109_1232;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_6_Meter_109_1232;
    length 18.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_109_1232;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_109_1232;
    name house_0_6A_tm_0_A_6_Meter_109_1232;
    schedule_skew 448;
    Rroof 11.32;
    Rwall 6.93;
    Rfloor 10.11;
    Rdoors 3.315334e+00;
    Rwindows 1.41;
    airchange_per_hour 1.30;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2755;
    number_of_doors 3;
    air_temperature 73.28;
    mass_temperature 73.28;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.08;

    object ZIPload {
        // Responsive load
        schedule_skew 448;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 448;
        base_power unresponsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_109_1233;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_7_Meter_109_1233;
    length 18.89;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_109_1233;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_109_1233;
    name house_0_7A_tm_0_A_7_Meter_109_1233;
    schedule_skew 87;
    Rroof 17.14;
    Rwall 11.20;
    Rfloor 13.00;
    Rdoors 4.210550e+00;
    Rwindows 0.83;
    airchange_per_hour 1.17;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1871;
    number_of_doors 2;
    air_temperature 74.14;
    mass_temperature 74.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.90;

    object ZIPload {
        // Responsive load
        schedule_skew 87;
        base_power responsive_loads*1.13;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 87;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_109_1234;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_8_Meter_109_1234;
    length 11.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_109_1234;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_109_1234;
    name house_0_8A_tm_0_A_8_Meter_109_1234;
    schedule_skew 360;
    Rroof 11.46;
    Rwall 9.84;
    Rfloor 11.59;
    Rdoors 3.856725e+00;
    Rwindows 2.21;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.74;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2924;
    number_of_doors 3;
    air_temperature 71.12;
    mass_temperature 71.12;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.66;

    object ZIPload {
        // Responsive load
        schedule_skew 360;
        base_power responsive_loads*1.32;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 360;
        base_power unresponsive_loads*1.29;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_109_1235;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_9_Meter_109_1235;
    length 15.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_109_1235;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_109_1235;
    name house_0_9A_tm_0_A_9_Meter_109_1235;
    schedule_skew 1020;
    Rroof 26.38;
    Rwall 18.73;
    Rfloor 15.43;
    Rdoors 3.836275e+00;
    Rwindows 0.93;
    airchange_per_hour 1.23;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2549;
    number_of_doors 3;
    air_temperature 71.10;
    mass_temperature 71.10;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.64;

    object ZIPload {
        // Responsive load
        schedule_skew 1020;
        base_power responsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1020;
        base_power unresponsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_109_1236;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_10_Meter_109_1236;
    length 11.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_109_1236;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_109_1236;
    name house_0_10A_tm_0_A_10_Meter_109_1236;
    schedule_skew 40;
    Rroof 21.34;
    Rwall 18.54;
    Rfloor 15.48;
    Rdoors 4.603562e+00;
    Rwindows 2.17;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.96;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1369;
    number_of_doors 2;
    air_temperature 72.63;
    mass_temperature 72.63;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.32;

    object ZIPload {
        // Responsive load
        schedule_skew 40;
        base_power responsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 40;
        base_power unresponsive_loads*0.83;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_109_1237;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_11_Meter_109_1237;
    length 11.68;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_109_1237;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_109_1237;
    name house_0_11A_tm_0_A_11_Meter_109_1237;
    schedule_skew 742;
    Rroof 12.76;
    Rwall 13.61;
    Rfloor 8.08;
    Rdoors 4.303101e+00;
    Rwindows 2.23;
    airchange_per_hour 1.16;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.07;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1215;
    number_of_doors 2;
    air_temperature 72.96;
    mass_temperature 72.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.48;

    object ZIPload {
        // Responsive load
        schedule_skew 742;
        base_power responsive_loads*0.85;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 742;
        base_power unresponsive_loads*0.91;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_109_1238;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_12_Meter_109_1238;
    length 18.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_109_1238;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_109_1238;
    name house_0_12A_tm_0_A_12_Meter_109_1238;
    schedule_skew 1128;
    Rroof 11.49;
    Rwall 10.99;
    Rfloor 8.65;
    Rdoors 3.738847e+00;
    Rwindows 1.81;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.51;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3746;
    number_of_doors 4;
    air_temperature 73.44;
    mass_temperature 73.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.74;

    object ZIPload {
        // Responsive load
        schedule_skew 1128;
        base_power responsive_loads*1.46;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1128;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_109_1239;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_13_Meter_109_1239;
    length 13.11;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_109_1239;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_109_1239;
    name house_0_13A_tm_0_A_13_Meter_109_1239;
    schedule_skew 1172;
    Rroof 34.65;
    Rwall 8.23;
    Rfloor 6.77;
    Rdoors 3.579369e+00;
    Rwindows 2.01;
    airchange_per_hour 1.52;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.62;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 679;
    number_of_doors 1;
    air_temperature 74.02;
    mass_temperature 74.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.40;

    object ZIPload {
        // Responsive load
        schedule_skew 1172;
        base_power responsive_loads*0.58;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1172;
        base_power unresponsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_109_1240;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_14_Meter_109_1240;
    length 17.08;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_109_1240;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_109_1240;
    name house_0_14A_tm_0_A_14_Meter_109_1240;
    schedule_skew 77;
    Rroof 12.05;
    Rwall 13.63;
    Rfloor 8.00;
    Rdoors 3.945066e+00;
    Rwindows 0.87;
    airchange_per_hour 1.01;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.68;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1890;
    number_of_doors 2;
    air_temperature 71.57;
    mass_temperature 71.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.53;

    object ZIPload {
        // Responsive load
        schedule_skew 77;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 77;
        base_power unresponsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_109_1241;
    phases AS;
    from tn_0_A_Meter_109;
    to tm_0_A_15_Meter_109_1241;
    length 19.22;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_109_1241;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_109_1241;
    name house_0_15A_tm_0_A_15_Meter_109_1241;
    schedule_skew 892;
    Rroof 28.10;
    Rwall 10.43;
    Rfloor 16.38;
    Rdoors 3.058713e+00;
    Rwindows 2.02;
    airchange_per_hour 1.05;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.93;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3501;
    number_of_doors 4;
    air_temperature 70.55;
    mass_temperature 70.55;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.10;

    object ZIPload {
        // Responsive load
        schedule_skew 892;
        base_power responsive_loads*1.18;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 892;
        base_power unresponsive_loads*1.39;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_111;
    phases AS;
    from Meter_111;
    to tn_0_A_Meter_111;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_111;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_111_1242;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_1_Meter_111_1242;
    length 14.92;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_111_1242;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_111_1242;
    name house_0_1A_tm_0_A_1_Meter_111_1242;
    schedule_skew 1058;
    Rroof 18.44;
    Rwall 8.30;
    Rfloor 9.09;
    Rdoors 3.723040e+00;
    Rwindows 2.10;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.94;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1172;
    number_of_doors 2;
    air_temperature 72.98;
    mass_temperature 72.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.00;

    object ZIPload {
        // Responsive load
        schedule_skew 1058;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1058;
        base_power unresponsive_loads*0.95;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_111_1243;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_2_Meter_111_1243;
    length 17.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_111_1243;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_111_1243;
    name house_0_2A_tm_0_A_2_Meter_111_1243;
    schedule_skew 934;
    Rroof 31.33;
    Rwall 17.77;
    Rfloor 4.82;
    Rdoors 4.042628e+00;
    Rwindows 1.67;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.31;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 639;
    number_of_doors 1;
    air_temperature 73.24;
    mass_temperature 73.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.43;

    object ZIPload {
        // Responsive load
        schedule_skew 934;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 934;
        base_power unresponsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_111_1244;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_3_Meter_111_1244;
    length 13.91;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_111_1244;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_111_1244;
    name house_0_3A_tm_0_A_3_Meter_111_1244;
    schedule_skew 568;
    Rroof 13.51;
    Rwall 10.64;
    Rfloor 9.60;
    Rdoors 4.819655e+00;
    Rwindows 1.96;
    airchange_per_hour 0.89;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.50;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3545;
    number_of_doors 4;
    air_temperature 71.82;
    mass_temperature 71.82;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.64;

    object ZIPload {
        // Responsive load
        schedule_skew 568;
        base_power responsive_loads*1.52;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 568;
        base_power unresponsive_loads*1.59;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_111_1245;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_4_Meter_111_1245;
    length 11.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_111_1245;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_111_1245;
    name house_0_4A_tm_0_A_4_Meter_111_1245;
    schedule_skew 1195;
    Rroof 12.68;
    Rwall 20.31;
    Rfloor 5.20;
    Rdoors 4.305078e+00;
    Rwindows 1.83;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1353;
    number_of_doors 2;
    air_temperature 70.61;
    mass_temperature 70.61;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.09;

    object ZIPload {
        // Responsive load
        schedule_skew 1195;
        base_power responsive_loads*0.73;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1195;
        base_power unresponsive_loads*0.78;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_111_1246;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_5_Meter_111_1246;
    length 13.01;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_111_1246;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_111_1246;
    name house_0_5A_tm_0_A_5_Meter_111_1246;
    schedule_skew 549;
    Rroof 12.44;
    Rwall 15.24;
    Rfloor 13.72;
    Rdoors 3.461642e+00;
    Rwindows 1.67;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.75;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2691;
    number_of_doors 3;
    air_temperature 74.90;
    mass_temperature 74.90;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.05;

    object ZIPload {
        // Responsive load
        schedule_skew 549;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 549;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_111_1247;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_6_Meter_111_1247;
    length 19.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_111_1247;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_111_1247;
    name house_0_6A_tm_0_A_6_Meter_111_1247;
    schedule_skew 530;
    Rroof 14.35;
    Rwall 11.42;
    Rfloor 12.89;
    Rdoors 3.153506e+00;
    Rwindows 2.02;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2151;
    number_of_doors 3;
    air_temperature 73.43;
    mass_temperature 73.43;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.17;

    object ZIPload {
        // Responsive load
        schedule_skew 530;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 530;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_111_1248;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_7_Meter_111_1248;
    length 15.28;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_111_1248;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_111_1248;
    name house_0_7A_tm_0_A_7_Meter_111_1248;
    schedule_skew 254;
    Rroof 15.91;
    Rwall 10.05;
    Rfloor 4.30;
    Rdoors 3.487209e+00;
    Rwindows 1.64;
    airchange_per_hour 1.46;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1692;
    number_of_doors 2;
    air_temperature 73.98;
    mass_temperature 73.98;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.28;

    object ZIPload {
        // Responsive load
        schedule_skew 254;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 254;
        base_power unresponsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_111_1249;
    phases AS;
    from tn_0_A_Meter_111;
    to tm_0_A_8_Meter_111_1249;
    length 18.35;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_111_1249;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_111_1249;
    name house_0_8A_tm_0_A_8_Meter_111_1249;
    schedule_skew 888;
    Rroof 31.63;
    Rwall 21.76;
    Rfloor 8.06;
    Rdoors 3.872750e+00;
    Rwindows 1.43;
    airchange_per_hour 1.50;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1409;
    number_of_doors 2;
    air_temperature 74.77;
    mass_temperature 74.77;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.61;

    object ZIPload {
        // Responsive load
        schedule_skew 888;
        base_power responsive_loads*0.77;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 888;
        base_power unresponsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_112;
    phases AS;
    from Meter_112;
    to tn_0_A_Meter_112;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_112;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_112_1250;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_1_Meter_112_1250;
    length 10.32;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_112_1250;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_112_1250;
    name house_0_1A_tm_0_A_1_Meter_112_1250;
    schedule_skew 575;
    Rroof 33.25;
    Rwall 11.22;
    Rfloor 7.39;
    Rdoors 4.297706e+00;
    Rwindows 0.90;
    airchange_per_hour 1.39;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.97;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2154;
    number_of_doors 3;
    air_temperature 70.36;
    mass_temperature 70.36;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.07;

    object ZIPload {
        // Responsive load
        schedule_skew 575;
        base_power responsive_loads*0.88;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 575;
        base_power unresponsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_112_1251;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_2_Meter_112_1251;
    length 10.41;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_112_1251;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_112_1251;
    name house_0_2A_tm_0_A_2_Meter_112_1251;
    schedule_skew 718;
    Rroof 26.79;
    Rwall 18.01;
    Rfloor 17.20;
    Rdoors 4.305682e+00;
    Rwindows 1.56;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.23;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 619;
    number_of_doors 1;
    air_temperature 74.21;
    mass_temperature 74.21;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.33;

    object ZIPload {
        // Responsive load
        schedule_skew 718;
        base_power responsive_loads*0.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 718;
        base_power unresponsive_loads*0.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_112_1252;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_3_Meter_112_1252;
    length 17.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_112_1252;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_112_1252;
    name house_0_3A_tm_0_A_3_Meter_112_1252;
    schedule_skew 1064;
    Rroof 30.15;
    Rwall 18.69;
    Rfloor 6.39;
    Rdoors 4.935399e+00;
    Rwindows 2.18;
    airchange_per_hour 0.94;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.04;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2511;
    number_of_doors 3;
    air_temperature 71.30;
    mass_temperature 71.30;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.73;

    object ZIPload {
        // Responsive load
        schedule_skew 1064;
        base_power responsive_loads*1.21;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1064;
        base_power unresponsive_loads*1.24;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_112_1253;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_4_Meter_112_1253;
    length 11.44;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_112_1253;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_112_1253;
    name house_0_4A_tm_0_A_4_Meter_112_1253;
    schedule_skew 1178;
    Rroof 33.03;
    Rwall 18.37;
    Rfloor 6.25;
    Rdoors 4.246504e+00;
    Rwindows 1.10;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3784;
    number_of_doors 4;
    air_temperature 71.97;
    mass_temperature 71.97;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.84;

    object ZIPload {
        // Responsive load
        schedule_skew 1178;
        base_power responsive_loads*1.55;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1178;
        base_power unresponsive_loads*1.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_112_1254;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_5_Meter_112_1254;
    length 18.31;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_112_1254;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_112_1254;
    name house_0_5A_tm_0_A_5_Meter_112_1254;
    schedule_skew 1006;
    Rroof 28.57;
    Rwall 8.49;
    Rfloor 9.91;
    Rdoors 3.017556e+00;
    Rwindows 1.61;
    airchange_per_hour 1.29;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.25;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1657;
    number_of_doors 2;
    air_temperature 73.03;
    mass_temperature 73.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.84;

    object ZIPload {
        // Responsive load
        schedule_skew 1006;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1006;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_112_1255;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_6_Meter_112_1255;
    length 12.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_112_1255;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_112_1255;
    name house_0_6A_tm_0_A_6_Meter_112_1255;
    schedule_skew 957;
    Rroof 28.18;
    Rwall 16.81;
    Rfloor 13.79;
    Rdoors 3.343851e+00;
    Rwindows 0.77;
    airchange_per_hour 1.35;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.46;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1088;
    number_of_doors 2;
    air_temperature 73.96;
    mass_temperature 73.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.55;

    object ZIPload {
        // Responsive load
        schedule_skew 957;
        base_power responsive_loads*0.75;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 957;
        base_power unresponsive_loads*0.70;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_112_1256;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_7_Meter_112_1256;
    length 11.13;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_112_1256;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_112_1256;
    name house_0_7A_tm_0_A_7_Meter_112_1256;
    schedule_skew 865;
    Rroof 29.81;
    Rwall 11.18;
    Rfloor 6.84;
    Rdoors 4.364332e+00;
    Rwindows 1.81;
    airchange_per_hour 1.38;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3491;
    number_of_doors 4;
    air_temperature 74.09;
    mass_temperature 74.09;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.76;

    object ZIPload {
        // Responsive load
        schedule_skew 865;
        base_power responsive_loads*1.56;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 865;
        base_power unresponsive_loads*1.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_112_1257;
    phases AS;
    from tn_0_A_Meter_112;
    to tm_0_A_8_Meter_112_1257;
    length 15.46;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_112_1257;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_112_1257;
    name house_0_8A_tm_0_A_8_Meter_112_1257;
    schedule_skew 674;
    Rroof 34.70;
    Rwall 7.95;
    Rfloor 7.94;
    Rdoors 3.339128e+00;
    Rwindows 1.40;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 856;
    number_of_doors 1;
    air_temperature 74.27;
    mass_temperature 74.27;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.37;

    object ZIPload {
        // Responsive load
        schedule_skew 674;
        base_power responsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 674;
        base_power unresponsive_loads*0.72;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_113;
    phases AS;
    from Meter_113;
    to tn_0_A_Meter_113;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 150 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_113;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_113_1258;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_1_Meter_113_1258;
    length 18.67;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_113_1258;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_113_1258;
    name house_0_1A_tm_0_A_1_Meter_113_1258;
    schedule_skew 930;
    Rroof 13.95;
    Rwall 15.62;
    Rfloor 14.08;
    Rdoors 3.640919e+00;
    Rwindows 1.72;
    airchange_per_hour 1.32;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.20;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2360;
    number_of_doors 3;
    air_temperature 74.24;
    mass_temperature 74.24;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.62;

    object ZIPload {
        // Responsive load
        schedule_skew 930;
        base_power responsive_loads*0.99;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 930;
        base_power unresponsive_loads*0.93;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_113_1259;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_2_Meter_113_1259;
    length 16.37;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_113_1259;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_113_1259;
    name house_0_2A_tm_0_A_2_Meter_113_1259;
    schedule_skew 1055;
    Rroof 17.21;
    Rwall 13.28;
    Rfloor 14.34;
    Rdoors 4.692947e+00;
    Rwindows 0.78;
    airchange_per_hour 1.55;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.28;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1672;
    number_of_doors 2;
    air_temperature 72.79;
    mass_temperature 72.79;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.90;

    object ZIPload {
        // Responsive load
        schedule_skew 1055;
        base_power responsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1055;
        base_power unresponsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_113_1260;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_3_Meter_113_1260;
    length 16.95;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_113_1260;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_113_1260;
    name house_0_3A_tm_0_A_3_Meter_113_1260;
    schedule_skew 308;
    Rroof 24.42;
    Rwall 15.16;
    Rfloor 10.72;
    Rdoors 3.878333e+00;
    Rwindows 0.97;
    airchange_per_hour 1.43;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.66;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2394;
    number_of_doors 3;
    air_temperature 74.51;
    mass_temperature 74.51;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.27;

    object ZIPload {
        // Responsive load
        schedule_skew 308;
        base_power responsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 308;
        base_power unresponsive_loads*0.96;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_113_1261;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_4_Meter_113_1261;
    length 13.69;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_113_1261;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_113_1261;
    name house_0_4A_tm_0_A_4_Meter_113_1261;
    schedule_skew 1145;
    Rroof 34.67;
    Rwall 6.01;
    Rfloor 6.41;
    Rdoors 4.734315e+00;
    Rwindows 1.79;
    airchange_per_hour 1.57;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.54;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3461;
    number_of_doors 4;
    air_temperature 74.54;
    mass_temperature 74.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.39;

    object ZIPload {
        // Responsive load
        schedule_skew 1145;
        base_power responsive_loads*1.14;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1145;
        base_power unresponsive_loads*1.60;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_113_1262;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_5_Meter_113_1262;
    length 14.98;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_113_1262;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_113_1262;
    name house_0_5A_tm_0_A_5_Meter_113_1262;
    schedule_skew 717;
    Rroof 11.06;
    Rwall 4.22;
    Rfloor 13.97;
    Rdoors 3.993876e+00;
    Rwindows 1.12;
    airchange_per_hour 0.88;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.58;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 980;
    number_of_doors 1;
    air_temperature 75.44;
    mass_temperature 75.44;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.51;

    object ZIPload {
        // Responsive load
        schedule_skew 717;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 717;
        base_power unresponsive_loads*0.67;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_113_1263;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_6_Meter_113_1263;
    length 19.40;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_113_1263;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_113_1263;
    name house_0_6A_tm_0_A_6_Meter_113_1263;
    schedule_skew 420;
    Rroof 31.65;
    Rwall 10.90;
    Rfloor 4.83;
    Rdoors 4.984080e+00;
    Rwindows 1.39;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 666;
    number_of_doors 1;
    air_temperature 73.54;
    mass_temperature 73.54;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.93;

    object ZIPload {
        // Responsive load
        schedule_skew 420;
        base_power responsive_loads*0.76;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 420;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_113_1264;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_7_Meter_113_1264;
    length 14.38;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_113_1264;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_113_1264;
    name house_0_7A_tm_0_A_7_Meter_113_1264;
    schedule_skew 139;
    Rroof 24.51;
    Rwall 15.66;
    Rfloor 10.00;
    Rdoors 4.292466e+00;
    Rwindows 1.86;
    airchange_per_hour 1.45;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.56;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1995;
    number_of_doors 2;
    air_temperature 71.13;
    mass_temperature 71.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.77;

    object ZIPload {
        // Responsive load
        schedule_skew 139;
        base_power responsive_loads*0.92;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 139;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_113_1265;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_8_Meter_113_1265;
    length 18.23;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_113_1265;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_113_1265;
    name house_0_8A_tm_0_A_8_Meter_113_1265;
    schedule_skew 234;
    Rroof 13.39;
    Rwall 8.40;
    Rfloor 7.18;
    Rdoors 4.368073e+00;
    Rwindows 2.21;
    airchange_per_hour 1.20;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1796;
    number_of_doors 2;
    air_temperature 72.57;
    mass_temperature 72.57;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.26;

    object ZIPload {
        // Responsive load
        schedule_skew 234;
        base_power responsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 234;
        base_power unresponsive_loads*0.89;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_9_Meter_113_1266;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_9_Meter_113_1266;
    length 16.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_9_Meter_113_1266;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_9_Meter_113_1266;
    name house_0_9A_tm_0_A_9_Meter_113_1266;
    schedule_skew 726;
    Rroof 13.81;
    Rwall 8.07;
    Rfloor 16.73;
    Rdoors 4.682209e+00;
    Rwindows 1.73;
    airchange_per_hour 1.48;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.40;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 902;
    number_of_doors 1;
    air_temperature 71.03;
    mass_temperature 71.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.19;

    object ZIPload {
        // Responsive load
        schedule_skew 726;
        base_power responsive_loads*0.86;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 726;
        base_power unresponsive_loads*0.74;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_10_Meter_113_1267;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_10_Meter_113_1267;
    length 19.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_10_Meter_113_1267;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_10_Meter_113_1267;
    name house_0_10A_tm_0_A_10_Meter_113_1267;
    schedule_skew 6;
    Rroof 26.97;
    Rwall 12.88;
    Rfloor 9.20;
    Rdoors 4.300200e+00;
    Rwindows 1.07;
    airchange_per_hour 1.53;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.19;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1620;
    number_of_doors 2;
    air_temperature 71.02;
    mass_temperature 71.02;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.82;

    object ZIPload {
        // Responsive load
        schedule_skew 6;
        base_power responsive_loads*0.79;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 6;
        base_power unresponsive_loads*0.84;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_11_Meter_113_1268;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_11_Meter_113_1268;
    length 16.50;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_11_Meter_113_1268;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_11_Meter_113_1268;
    name house_0_11A_tm_0_A_11_Meter_113_1268;
    schedule_skew 789;
    Rroof 14.62;
    Rwall 13.53;
    Rfloor 4.44;
    Rdoors 4.527013e+00;
    Rwindows 1.45;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1865;
    number_of_doors 2;
    air_temperature 75.15;
    mass_temperature 75.15;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.19;

    object ZIPload {
        // Responsive load
        schedule_skew 789;
        base_power responsive_loads*1.07;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 789;
        base_power unresponsive_loads*1.08;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_12_Meter_113_1269;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_12_Meter_113_1269;
    length 18.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_12_Meter_113_1269;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_12_Meter_113_1269;
    name house_0_12A_tm_0_A_12_Meter_113_1269;
    schedule_skew 978;
    Rroof 32.90;
    Rwall 17.89;
    Rfloor 13.02;
    Rdoors 4.930487e+00;
    Rwindows 1.69;
    airchange_per_hour 0.85;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.03;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 702;
    number_of_doors 1;
    air_temperature 73.58;
    mass_temperature 73.58;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.73;

    object ZIPload {
        // Responsive load
        schedule_skew 978;
        base_power responsive_loads*0.55;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 978;
        base_power unresponsive_loads*0.66;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_13_Meter_113_1270;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_13_Meter_113_1270;
    length 16.77;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_13_Meter_113_1270;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_13_Meter_113_1270;
    name house_0_13A_tm_0_A_13_Meter_113_1270;
    schedule_skew 925;
    Rroof 15.60;
    Rwall 17.28;
    Rfloor 17.09;
    Rdoors 4.444051e+00;
    Rwindows 1.08;
    airchange_per_hour 1.00;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.72;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 536;
    number_of_doors 1;
    air_temperature 74.95;
    mass_temperature 74.95;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 74.78;

    object ZIPload {
        // Responsive load
        schedule_skew 925;
        base_power responsive_loads*0.68;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 925;
        base_power unresponsive_loads*0.65;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_14_Meter_113_1271;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_14_Meter_113_1271;
    length 11.12;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_14_Meter_113_1271;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_14_Meter_113_1271;
    name house_0_14A_tm_0_A_14_Meter_113_1271;
    schedule_skew 83;
    Rroof 32.42;
    Rwall 21.58;
    Rfloor 9.86;
    Rdoors 4.086938e+00;
    Rwindows 1.39;
    airchange_per_hour 1.24;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.05;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2827;
    number_of_doors 3;
    air_temperature 70.96;
    mass_temperature 70.96;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 70.01;

    object ZIPload {
        // Responsive load
        schedule_skew 83;
        base_power responsive_loads*1.26;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 83;
        base_power unresponsive_loads*1.22;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_15_Meter_113_1272;
    phases AS;
    from tn_0_A_Meter_113;
    to tm_0_A_15_Meter_113_1272;
    length 12.65;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_15_Meter_113_1272;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_15_Meter_113_1272;
    name house_0_15A_tm_0_A_15_Meter_113_1272;
    schedule_skew 803;
    Rroof 21.86;
    Rwall 11.63;
    Rfloor 7.67;
    Rdoors 4.249268e+00;
    Rwindows 1.09;
    airchange_per_hour 1.02;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 3.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3606;
    number_of_doors 4;
    air_temperature 72.34;
    mass_temperature 72.34;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.83;

    object ZIPload {
        // Responsive load
        schedule_skew 803;
        base_power responsive_loads*1.47;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 803;
        base_power unresponsive_loads*1.42;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object transformer {
    name CTTF_0_A_Meter_114;
    phases AS;
    from Meter_114;
    to tn_0_A_Meter_114;
    configuration object transformer_configuration {
        connect_type SINGLE_PHASE_CENTER_TAPPED;
        install_type POLETOP;
        shunt_impedance 10000+10000j;
        primary_voltage 2401.7771;
        secondary_voltage 120;
        powerA_rating 80 kVA;
        impedance 0.00033+0.0022j;
    };
    groupid Distribution_Trans;
}

object triplex_meter {
    name tn_0_A_Meter_114;
    phases AS;
    nominal_voltage 120;
}

object triplex_line {
    name tl_0_A_1_Meter_114_1273;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_1_Meter_114_1273;
    length 16.04;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_1_Meter_114_1273;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_1_Meter_114_1273;
    name house_0_1A_tm_0_A_1_Meter_114_1273;
    schedule_skew 272;
    Rroof 13.99;
    Rwall 4.87;
    Rfloor 10.76;
    Rdoors 4.216767e+00;
    Rwindows 1.09;
    airchange_per_hour 1.44;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.89;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2218;
    number_of_doors 3;
    air_temperature 72.48;
    mass_temperature 72.48;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.35;

    object ZIPload {
        // Responsive load
        schedule_skew 272;
        base_power responsive_loads*1.28;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 272;
        base_power unresponsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_2_Meter_114_1274;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_2_Meter_114_1274;
    length 13.61;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_2_Meter_114_1274;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_2_Meter_114_1274;
    name house_0_2A_tm_0_A_2_Meter_114_1274;
    schedule_skew 1049;
    Rroof 15.41;
    Rwall 21.61;
    Rfloor 7.22;
    Rdoors 4.715675e+00;
    Rwindows 1.42;
    airchange_per_hour 0.90;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.53;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1785;
    number_of_doors 2;
    air_temperature 72.03;
    mass_temperature 72.03;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.64;

    object ZIPload {
        // Responsive load
        schedule_skew 1049;
        base_power responsive_loads*1.15;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1049;
        base_power unresponsive_loads*0.87;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_3_Meter_114_1275;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_3_Meter_114_1275;
    length 17.39;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_3_Meter_114_1275;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_3_Meter_114_1275;
    name house_0_3A_tm_0_A_3_Meter_114_1275;
    schedule_skew 783;
    Rroof 24.06;
    Rwall 7.59;
    Rfloor 11.85;
    Rdoors 3.087298e+00;
    Rwindows 1.89;
    airchange_per_hour 1.10;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1469;
    number_of_doors 2;
    air_temperature 74.14;
    mass_temperature 74.14;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.42;

    object ZIPload {
        // Responsive load
        schedule_skew 783;
        base_power responsive_loads*1.03;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 783;
        base_power unresponsive_loads*1.10;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_4_Meter_114_1276;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_4_Meter_114_1276;
    length 14.48;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_4_Meter_114_1276;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_4_Meter_114_1276;
    name house_0_4A_tm_0_A_4_Meter_114_1276;
    schedule_skew 929;
    Rroof 19.42;
    Rwall 20.17;
    Rfloor 16.07;
    Rdoors 3.929581e+00;
    Rwindows 0.95;
    airchange_per_hour 0.92;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 4.11;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2239;
    number_of_doors 3;
    air_temperature 72.45;
    mass_temperature 72.45;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 71.87;

    object ZIPload {
        // Responsive load
        schedule_skew 929;
        base_power responsive_loads*0.97;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 929;
        base_power unresponsive_loads*1.02;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_5_Meter_114_1277;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_5_Meter_114_1277;
    length 19.15;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_5_Meter_114_1277;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_5_Meter_114_1277;
    name house_0_5A_tm_0_A_5_Meter_114_1277;
    schedule_skew 222;
    Rroof 29.01;
    Rwall 8.62;
    Rfloor 6.56;
    Rdoors 4.008111e+00;
    Rwindows 2.25;
    airchange_per_hour 1.47;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.60;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 3596;
    number_of_doors 4;
    air_temperature 73.53;
    mass_temperature 73.53;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.43;

    object ZIPload {
        // Responsive load
        schedule_skew 222;
        base_power responsive_loads*1.54;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 222;
        base_power unresponsive_loads*1.33;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_6_Meter_114_1278;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_6_Meter_114_1278;
    length 15.36;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_6_Meter_114_1278;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_6_Meter_114_1278;
    name house_0_6A_tm_0_A_6_Meter_114_1278;
    schedule_skew 1088;
    Rroof 11.71;
    Rwall 19.71;
    Rfloor 17.76;
    Rdoors 4.854193e+00;
    Rwindows 1.86;
    airchange_per_hour 0.86;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.10;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1666;
    number_of_doors 2;
    air_temperature 72.13;
    mass_temperature 72.13;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 72.05;

    object ZIPload {
        // Responsive load
        schedule_skew 1088;
        base_power responsive_loads*1.11;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1088;
        base_power unresponsive_loads*1.00;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_7_Meter_114_1279;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_7_Meter_114_1279;
    length 18.88;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_7_Meter_114_1279;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_7_Meter_114_1279;
    name house_0_7A_tm_0_A_7_Meter_114_1279;
    schedule_skew 1002;
    Rroof 33.98;
    Rwall 4.86;
    Rfloor 6.18;
    Rdoors 4.280723e+00;
    Rwindows 1.52;
    airchange_per_hour 0.84;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 2.76;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 1583;
    number_of_doors 2;
    air_temperature 74.32;
    mass_temperature 74.32;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.44;

    object ZIPload {
        // Responsive load
        schedule_skew 1002;
        base_power responsive_loads*0.94;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 1002;
        base_power unresponsive_loads*1.06;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object triplex_line {
    name tl_0_A_8_Meter_114_1280;
    phases AS;
    from tn_0_A_Meter_114;
    to tm_0_A_8_Meter_114_1280;
    length 15.54;
    configuration trip_line_config;
    groupid Distribution_Line;
}

object triplex_meter {
    name tm_0_A_8_Meter_114_1280;
    phases AS;
    nominal_voltage 120;
    groupid House_Meter;
}

object house {
    parent tm_0_A_8_Meter_114_1280;
    name house_0_8A_tm_0_A_8_Meter_114_1280;
    schedule_skew 95;
    Rroof 31.16;
    Rwall 11.94;
    Rfloor 8.21;
    Rdoors 4.513964e+00;
    Rwindows 1.34;
    airchange_per_hour 1.21;
    hvac_power_factor 0.97;
    cooling_system_type ELECTRIC;
    heating_system_type GAS;
    fan_type NONE;
    hvac_breaker_rating 200;
    cooling_cop_curve DEFAULT;
    cooling_cap_curve DEFAULT;
    total_thermal_mass_per_floor_area 5.91;
    motor_efficiency AVERAGE;
    motor_model BASIC;
    cooling_COP 4.07;
    floor_area 2816;
    number_of_doors 3;
    air_temperature 74.42;
    mass_temperature 74.42;
    thermostat_cycle_time 120;
    thermostat_deadband 2.000000;
    heating_setpoint 40;
    cooling_setpoint 73.46;

    object ZIPload {
        // Responsive load
        schedule_skew 95;
        base_power responsive_loads*1.38;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
    object ZIPload {
        // Unresponsive load
        schedule_skew 95;
        base_power unresponsive_loads*1.37;
        heatgain_fraction 0.900;
        power_pf 0.970;
        current_pf 0.970;
        impedance_pf 0.970;
        impedance_fraction 0.200000;
        current_fraction 0.400000;
        power_fraction 0.400000;
    };
}

object fncs_msg {
    parent network_node;
    name fncs_Test;
    configure fncs_configure.txt;
    option "transport:hostname localhost, port 5570";
};

object multi_recorder {
    parent Meter_18_21;
    property power_out_real, power_out;
    interval 30;
    file Output/Aggregator_1_line.csv;
}


object multi_recorder {
    parent Meter_135_35;
    property power_out_real, power_out;
    interval 30;
    file Output/Aggregator_2_line.csv;
}

object multi_recorder {
    parent Meter_57_60;
    property power_out_real, power_out;
    interval 30;
    file Output/Aggregator_3_line.csv;
}

object multi_recorder {
    parent network_node;
    property distribution_load.real, distribution_load;
    interval 30;
    file Output/total_feeder_load.csv;
}

object recorder {
    parent network_node;
    property positive_sequence_voltage;
    interval 30;
    file Output/substation_voltage.csv;
}

